Cable Routing Sequence
"CM21B-15","AEC-SN450/MSB/B02/2100B (Bus Life Safety)","AEC-SN450/PSMSSB/B03/0002","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/PSMSSB/B03/0002","Route Unconfirmed (Virtual Path)","108.79","96.74","12.05","0099, 0100, 0022, 0017, 0020, 0023, 0026, 0025, 0027, 0108, 0109, 0062","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2848-0099, LB-FLS-B02-2979-0099, LB-FLS-B02-2979-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0100, LB-FLS-B02-3330-0099, LB-FLS-B01-3330-0099, LB-FLS-B01-1050-0022, LB-FLS-B01-1050-0017, LB-FLS-B01-1050-0017 >> LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0850-0020, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0026 >> LB-FLS-B01-0500-0025, LB-FLS-B01-0500-0025 >> LB-FLS-B01-0510-0027 >> XX-FLS-B01-2892-0108 >> LS-FLS-B03-2900-0109, LS-FLS-B03-2900-0109, LS-FLS-B03-2900-0109, LS-FLS-B03-2835-0109, LS-FLS-B03-2835-0109, LS-FLS-B03-2590-0109, LS-FLS-B03-2590-0109 >> LS-FLS-B03-2590-0062, LS-FLS-B03-2590-0062, LS-FLS-B03-2415-0062, LS-FLS-B03-2415-0062, LS-FLS-B03-2350-0062, LS-FLS-B03-2535-0062, LS-FLS-B03-2535-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2600-0062, LS-FLS-B03-2378-0062 AEC-SN450/PSMSSB/B03/0002","LB-FLS-B02-3330-0099[T][2m], LB-FLS-B01-1050-0022[T][1m], XX-FLS-B01-2892-0108[T][9m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B02-2848-0099[T][3m], LB-FLS-B01-1050-0017[TF][1m], LS-FLS-B03-2600-0062[T][1m], LS-FLS-B03-2600-0062[T][2m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2378-0062[T][1m], LS-FLS-B03-2600-0062[T][5m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2600-0062[T][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2590-0062[T][1m], LS-FLS-B03-2415-0062[T][1m], LS-FLS-B03-2590-0062[TF][1m], LS-FLS-B03-2900-0109[T][2m], LS-FLS-B03-2900-0109[TF][1m], LS-FLS-B03-2900-0109[T][1m], LS-FLS-B03-2590-0109[T][3m], LS-FLS-B03-2835-0109[T][1m], LS-FLS-B03-2835-0109[TF][1m], LS-FLS-B03-2590-0109[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-3330-0099[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0500-0025[TF][1m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LS-FLS-B03-2350-0062[T][7m], LS-FLS-B03-2535-0062[T][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2535-0062[TF][1m], LS-FLS-B03-2415-0062[TF][1m], LB-FLS-B01-0500-0025[T][1m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[T][2m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B02-2979-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-2979-0099[TF][1m]","LB-FLS-B02-3330-0099[T][2m], LB-FLS-B01-1050-0022[T][1m], XX-FLS-B01-2892-0108[T][9m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B02-2848-0099[T][3m], LB-FLS-B01-1050-0017[TF][1m], LS-FLS-B03-2600-0062[T][1m], LS-FLS-B03-2600-0062[T][2m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2378-0062[T][1m], LS-FLS-B03-2600-0062[T][5m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2600-0062[T][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2590-0062[T][1m], LS-FLS-B03-2415-0062[T][1m], LS-FLS-B03-2590-0062[TF][1m], LS-FLS-B03-2900-0109[T][2m], LS-FLS-B03-2900-0109[TF][1m], LS-FLS-B03-2900-0109[T][1m], LS-FLS-B03-2590-0109[T][3m], LS-FLS-B03-2835-0109[T][1m], LS-FLS-B03-2835-0109[TF][1m], LS-FLS-B03-2590-0109[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-3330-0099[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0500-0025[TF][1m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LS-FLS-B03-2350-0062[T][7m], LS-FLS-B03-2535-0062[T][1m], LS-FLS-B03-2600-0062[TF][1m], LS-FLS-B03-2535-0062[TF][1m], LS-FLS-B03-2415-0062[TF][1m], LB-FLS-B01-0500-0025[T][1m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[T][2m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B02-2979-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-2979-0099[TF][1m]","7","LB, LS, XX","FLS"
"CM21B-16","AEC-SN450/MSB/B02/2100B (Bus Life Safety)","SWD-CP361/TXO/XP/0001B","Found: AEC-SN450/MSB/B02/2100B","Found: SWD-CP361/TXO/XP/0001B","Route Unconfirmed (Virtual Path)","59.95","51.18","8.78","0099, 0100, 0022, 0110, 0034","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2848-0099, LB-FLS-B02-2979-0099, LB-FLS-B02-2979-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0099, LB-FLS-B02-3030-0100, LB-FLS-B02-3330-0099, LB-FLS-B01-3330-0099, LB-FLS-B01-1050-0022 >> LB-FLS-B01-1350-0110, LB-FLS-B01-1350-0110, LB-FLS-B01-1155-0110, LB-FLS-B01-1050-0110, LB-FLS-B01-1050-0110 >> LB-FLS-B01-1150-0034, LB-FLS-B01-1150-0034, LB-FLS-B02-3518-0034, LB-FLS-B02-3300-0034, LB-FLS-B02-3300-0034 SWD-CP361/TXO/XP/0001B","LB-FLS-B01-1150-0034[T][2m], LB-FLS-B02-3518-0034[T][2m], LB-FLS-B02-3330-0099[T][2m], LB-FLS-B01-1050-0022[T][1m], LB-FLS-B01-1150-0034[TF][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B02-2848-0099[T][3m], LB-FLS-B02-3300-0034[T][10m], LB-FLS-B02-3300-0034[T][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-3330-0099[TF][1m], LB-FLS-B01-1350-0110[T][27m], LB-FLS-B01-1050-0110[T][1m], LB-FLS-B01-1155-0110[T][1m], LB-FLS-B01-1350-0110[TF][1m], LB-FLS-B02-3078-0034[T][2m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0110[TF][1m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[T][2m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B02-2979-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-2979-0099[TF][1m]","LB-FLS-B01-1150-0034[T][2m], LB-FLS-B02-3518-0034[T][2m], LB-FLS-B02-3330-0099[T][2m], LB-FLS-B01-1050-0022[T][1m], LB-FLS-B01-1150-0034[TF][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B02-2848-0099[T][3m], LB-FLS-B02-3300-0034[T][10m], LB-FLS-B02-3300-0034[T][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-3330-0099[TF][1m], LB-FLS-B01-1350-0110[T][27m], LB-FLS-B01-1050-0110[T][1m], LB-FLS-B01-1155-0110[T][1m], LB-FLS-B01-1350-0110[TF][1m], LB-FLS-B02-3078-0034[T][2m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0110[TF][1m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-3030-0099[T][2m], LB-FLS-B02-3030-0099[T][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B02-2979-0099[T][1m], LB-FLS-B02-3030-0099[TF][1m], LB-FLS-B02-2979-0099[TF][1m]","3","LB","FLS"
"CM22B-11","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","SN450/MSSB/L03/0001B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/MSSB/L03/0001B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM22B-13","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","SN450/PLDB/L00/2201B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/PLDB/L00/2201B","Route Unconfirmed (Virtual Path)","93.37","70.70","22.67","0113, 0114, 0119, 0117, 0116, 0115, 0112, 0118, 0111, 0056","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113, LB-FLS-B02-3200-0114, LB-FLS-B02-3872-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0119, LB-FLS-B01-0750-0117 >> LB-FLS-B01-0750-0116 >> LB-FLS-B01-0750-0115, LB-FLS-B01-0663-0115, LB-FLS-B01-0663-0115, LB-FLS-B01-0650-0115, LB-FLS-B01-0650-0115, LB-FLS-B01-0560-0112, LB-FLS-B01-0560-0112, LB-FLS-B01-0560-0112, LB-FLS-B01-0149-0115, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112 >> LB-FLS-B01-2892-0118 >> LB-ESS-B01-2962-0111 >> LB-FLS-L00-0784-0056 >> LB-FLS-L00-0105-0104, LB-FLS-L00-0105-0104, LB-FLS-L00-0105-0111, LB-FLS-L00-0105-0111, LB-FLS-L00-0105-0111, LB-FLS-L00-2290-0111, LB-FLS-L00-2290-0111 AEC-SN450/PLDB/L00/2201B","LB-FLS-B01-0149-0112[T][7m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-ESS-B01-2962-0111[C][3m], LB-FLS-L00-0784-0056[T][5m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-L00-0105-0104[T][2m], LB-FLS-L00-0105-0111[T][2m], LB-FLS-L00-2290-0111[T][2m], LB-FLS-L00-0105-0111[T][2m], LB-FLS-L00-2290-0111[TF][1m], LB-FLS-L00-0105-0104[TF][1m], LB-FLS-L00-0105-0104[T][1m], LB-FLS-L00-0105-0111[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0112[T][10m], LB-FLS-B01-0149-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B01-0560-0112[T][1m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-2892-0118[T][3m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","LB-FLS-B01-0149-0112[T][7m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-ESS-B01-2962-0111[C][3m], LB-FLS-L00-0784-0056[T][5m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-L00-0105-0104[T][2m], LB-FLS-L00-0105-0111[T][2m], LB-FLS-L00-2290-0111[T][2m], LB-FLS-L00-0105-0111[T][2m], LB-FLS-L00-2290-0111[TF][1m], LB-FLS-L00-0105-0104[TF][1m], LB-FLS-L00-0105-0104[T][1m], LB-FLS-L00-0105-0111[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0112[T][10m], LB-FLS-B01-0149-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B01-0560-0112[T][1m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-2892-0118[T][3m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","7","LB","ESS, FLS"
"CM22B-13-1","SN450/PLDB/L00/2201B","AEC-SN450/UPDB/L00/3201 (Source B)","Found: AEC-SN450/PLDB/L00/2201B","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM22B-14","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/MSSB/L02/0001B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/MSSB/L02/0001B","Route Unconfirmed (Virtual Path)","134.39","95.90","38.49","0113, 0114, 0117, 0116, 0115, 0112, 0121, 0118, 0122, 0056, 0104","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113, LB-FLS-B02-3200-0114, LB-FLS-B02-3872-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114 >> LB-FLS-B01-0750-0117 >> LB-FLS-B01-0750-0116 >> LB-FLS-B01-0750-0115, LB-FLS-B01-0663-0115, LB-FLS-B01-0663-0115, LB-FLS-B01-0650-0115, LB-FLS-B01-0650-0115, LB-FLS-B01-0560-0112, LB-FLS-B01-0560-0112, LB-FLS-B01-0560-0112, LB-FLS-B01-0149-0115, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112, LB-FLS-B01-0149-0112 >> LB-FLS-B01-0250-0121, LB-FLS-B01-0250-0121 >> LB-FLS-B01-2892-0118 >> LB-ESS-B01-2962-0122 >> LB-FLS-L00-0784-0056 >> LB-FLS-L00-0105-0104, LB-FLS-L00-0105-0104, LB-FLS-L00-0105-0104 >> LS-FLS-L01-1273-0122 >> LB-FLS-L01-1324-0122 >> LS-FLS-L03--1363-0122 >> GB-FLS-L02-2700-0121, GB-FLS-L02-2700-0121, GB-FLS-L02-2700-0121, GB-ESS-L02-2700-0121, GB-FLS-L02-2700-0121, GB-ESS-L02-2700-0121, GB-FLS-L02-2700-0121 >> LS-FLS-L02-2900-0121, LS-FLS-L02-2950-0121, LS-FLS-L02-2950-0121, LS-FLS-L02-2950-0121, LS-FLS-L02-3200-0121, LS-FLS-L02-3200-0121, LS-FLS-L02-3200-0121 AEC-SN450/MSSB/L02/0001B","LB-FLS-B01-0149-0112[T][7m], LB-FLS-B01-0250-0121[TF][1m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0114[TF][1m], LB-ESS-B01-2962-0122[C][3m], LB-FLS-L00-0784-0056[T][5m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-L00-0105-0104[T][2m], LB-FLS-L00-0105-0104[TF][1m], LB-FLS-L00-0105-0104[T][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0112[T][10m], LB-FLS-B01-0149-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B01-0560-0112[T][1m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0560-0112[TF][1m], GB-FLS-L02-2700-0121[T][1m], GB-ESS-L02-2700-0121[TF][1m], LS-FLS-L02-2900-0121[T][2m], GB-FLS-L02-2700-0121[T][4m], GB-ESS-L02-2700-0121[TF][1m], LS-FLS-L02-3200-0121[T][1m], LS-FLS-L02-2950-0121[T][1m], LS-FLS-L02-2950-0121[TF][1m], LS-FLS-L02-3200-0121[T][8m], LS-FLS-L02-3200-0121[TF][1m], LS-FLS-L03--1363-0122[T][3m], GB-FLS-L02-2700-0121[T][1m], GB-FLS-L02-2700-0121[TF][1m], LB-FLS-L01-1324-0122[C][4m], LB-FLS-B01-0250-0121[T][1m], LS-FLS-L02-2950-0121[TF][1m], LB-FLS-B01-2892-0118[T][3m], LS-FLS-L01-1273-0122[T][4m], GB-FLS-L02-2700-0121[T][4m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","LB-FLS-B01-0149-0112[T][7m], LB-FLS-B01-0250-0121[TF][1m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0114[TF][1m], LB-ESS-B01-2962-0122[C][3m], LB-FLS-L00-0784-0056[T][5m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-L00-0105-0104[T][2m], LB-FLS-L00-0105-0104[TF][1m], LB-FLS-L00-0105-0104[T][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0112[T][10m], LB-FLS-B01-0149-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B01-0560-0112[T][1m], LB-FLS-B01-0560-0112[TF][1m], LB-FLS-B01-0149-0112[TF][2m], LB-FLS-B01-0560-0112[TF][1m], GB-FLS-L02-2700-0121[T][1m], GB-ESS-L02-2700-0121[TF][1m], LS-FLS-L02-2900-0121[T][2m], GB-FLS-L02-2700-0121[T][4m], GB-ESS-L02-2700-0121[TF][1m], LS-FLS-L02-3200-0121[T][1m], LS-FLS-L02-2950-0121[T][1m], LS-FLS-L02-2950-0121[TF][1m], LS-FLS-L02-3200-0121[T][8m], LS-FLS-L02-3200-0121[TF][1m], LS-FLS-L03--1363-0122[T][3m], GB-FLS-L02-2700-0121[T][1m], GB-FLS-L02-2700-0121[TF][1m], LB-FLS-L01-1324-0122[C][4m], LB-FLS-B01-0250-0121[T][1m], LS-FLS-L02-2950-0121[TF][1m], LB-FLS-B01-2892-0118[T][3m], LS-FLS-L01-1273-0122[T][4m], GB-FLS-L02-2700-0121[T][4m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","14","GB, LB, LS","ESS, FLS"
"CM22B-15","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/OCDB/B02/2203B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/OCDB/B02/2203B","Route Unconfirmed (Virtual Path)","91.22","47.76","43.45","0113, 0114, 0119, 0124, 0123","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113, LB-FLS-B02-3200-0114, LB-FLS-B02-3872-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0119, LB-FLS-B01-0750-0124, LB-FLS-B01-0750-0124, LB-FLS-B01-0521-0124, LB-FLS-B01-0521-0124, LB-FLS-B01-0450-0124 >> LB-ESS-B02-3195-0123, LB-ESS-B02-3195-0123 AEC-SN450/OCDB/B02/2203B","LB-ESS-B02-3195-0123[T][2m], LB-ESS-B02-3409-0123[T][3m], LB-ESS-B02-3409-0123[T][9m], LB-ESS-B02-3409-0123[TF][1m], LB-ESS-B02-3624-0123[T][1m], LB-ESS-B02-3624-0123[TF][1m], LB-ESS-B01-0240-0123[T][2m], LB-ESS-B01-3624-0123[TF][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0124[T][5m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B01-0450-0124[T][30m], LB-FLS-B01-0521-0124[T][1m], LB-FLS-B01-0521-0124[TF][1m], LB-FLS-B01-0750-0124[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-ESS-B02-3195-0123[TF][1m]","LB-ESS-B02-3195-0123[T][2m], LB-ESS-B02-3409-0123[T][3m], LB-ESS-B02-3409-0123[T][9m], LB-ESS-B02-3409-0123[TF][1m], LB-ESS-B02-3624-0123[T][1m], LB-ESS-B02-3624-0123[TF][1m], LB-ESS-B01-0240-0123[T][2m], LB-ESS-B01-3624-0123[TF][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0124[T][5m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B01-0450-0124[T][30m], LB-FLS-B01-0521-0124[T][1m], LB-FLS-B01-0521-0124[TF][1m], LB-FLS-B01-0750-0124[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-ESS-B02-3195-0123[TF][1m]","2","LB","ESS, FLS"
"CM22B-16","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/PFC/B02/2201B","Found: AEC-SN450/MSB/B02/2100B","Not Found","Route Incomplete (Start/End Not Found)","14.60","7.51","7.09","0113","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113 Unknown Equipment","LB-FLS-B02-3200-0113[T][8m]","LB-FLS-B02-3200-0113[T][8m]","1","LB","FLS"
"CM22B-17","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/AHF/B02/2201B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/AHF/B02/2201B","Route Confirmed","7.51","7.51","0.00","0113","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113 >> AEC-SN450/AHF/B02/2201B","LB-FLS-B02-3200-0113[T][8m]","LB-FLS-B02-3200-0113[T][8m]","1","LB","FLS"
"CM22B-18","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/OCDB/B02/2201B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/OCDB/B02/2201B","Route Unconfirmed (Virtual Path)","54.54","45.49","9.05","0126, 0127, 0128, 0125","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2850-0126, LB-FLS-B02-2850-0127, LB-FLS-B02-3850-0127, LB-FLS-B01-3850-0127, LB-FLS-B01-0150-0127, LB-FLS-B01-0150-0128, LB-FLS-B01-0150-0128 >> LB-ESS-B01-0240-0125, LB-ESS-B01-0240-0125, LB-ESS-B01-0026-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2850-0125, LB-ESS-B02-2636-0125 AEC-SN450/OCDB/B02/2201B","LB-ESS-B02-2850-0125[T][1m], LB-ESS-B02-2636-0125[T][1m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-ESS-B02-2850-0125[T][4m], LB-ESS-B02-2850-0125[TF][1m], LB-ESS-B02-2850-0125[T][10m], LB-ESS-B01-0026-0125[T][2m], LB-ESS-B02-2850-0125[TF][1m], LB-ESS-B01-0240-0125[T][2m], LB-ESS-B01-0240-0125[TF][1m], LB-ESS-B02-2850-0125[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-ESS-B02-2850-0125[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m]","LB-ESS-B02-2850-0125[T][1m], LB-ESS-B02-2636-0125[T][1m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-ESS-B02-2850-0125[T][4m], LB-ESS-B02-2850-0125[TF][1m], LB-ESS-B02-2850-0125[T][10m], LB-ESS-B01-0026-0125[T][2m], LB-ESS-B02-2850-0125[TF][1m], LB-ESS-B01-0240-0125[T][2m], LB-ESS-B01-0240-0125[TF][1m], LB-ESS-B02-2850-0125[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-ESS-B02-2850-0125[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m]","2","LB","ESS, FLS"
"CM22B-19","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/TPLDB/B02/2201B","Found: AEC-SN450/MSB/B02/2100B","Not Found","Route Incomplete (Start/End Not Found)","88.50","56.91","31.59","0126, 0127, 0128, 0130, 0115, 0129, 0116, 0117, 0119, 0114","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2850-0126, LB-FLS-B02-2850-0127, LB-FLS-B02-3850-0127, LB-FLS-B01-3850-0127, LB-FLS-B01-0150-0127, LB-FLS-B01-0150-0128, LB-FLS-B01-0150-0128 >> LB-FLS-B01-0150-0130 >> LB-FLS-B01-0663-0115, LB-FLS-B01-0650-0115, LB-FLS-B01-0650-0115 >> LB-FLS-B01-1050-0129 >> LB-FLS-B01-0149-0115 >> LB-FLS-B01-0750-0116 >> LB-FLS-B01-0750-0117, LB-FLS-B01-0750-0119, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114, LB-FLS-B02-3872-0114 Unknown Equipment","LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-FLS-B01-1050-0129[T][1m], LB-FLS-B01-1700-0129[T][2m], LB-FLS-B02-3059-0129[T][1m], LB-FLS-B02-3500-0129[T][3m], LB-FLS-B02-2837-0129[T][1m], LB-FLS-B02-3059-0129[T][1m], LB-FLS-B01-1700-0129[TF][1m], LB-FLS-B01-3500-0129[TF][1m], LB-FLS-B02-3500-0129[TF][1m], LB-FLS-B02-3059-0129[TF][1m], LB-FLS-B02-3300-0129[T][6m], LB-FLS-B02-3235-0129[T][1m], LB-FLS-B02-2837-0129[TF][1m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B02-3300-0129[TF][1m], LB-FLS-B02-3235-0129[TF][1m], LB-FLS-B01-0150-0130[T][6m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-FLS-B01-1050-0129[T][1m], LB-FLS-B01-1700-0129[T][2m], LB-FLS-B02-3059-0129[T][1m], LB-FLS-B02-3500-0129[T][3m], LB-FLS-B02-2837-0129[T][1m], LB-FLS-B02-3059-0129[T][1m], LB-FLS-B01-1700-0129[TF][1m], LB-FLS-B01-3500-0129[TF][1m], LB-FLS-B02-3500-0129[TF][1m], LB-FLS-B02-3059-0129[TF][1m], LB-FLS-B02-3300-0129[T][6m], LB-FLS-B02-3235-0129[T][1m], LB-FLS-B02-2837-0129[TF][1m], LB-FLS-B01-0650-0115[T][2m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B01-0750-0115[T][3m], LB-FLS-B01-0663-0115[T][1m], LB-FLS-B01-0650-0115[TF][1m], LB-FLS-B01-0663-0115[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B01-0149-0115[T][1m], LB-FLS-B02-3300-0129[TF][1m], LB-FLS-B02-3235-0129[TF][1m], LB-FLS-B01-0150-0130[T][6m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","7","LB","FLS"
"CM22B-20","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/HSSB/B04/0002 (SEWER SST1)","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/HSSB/B04/0002","Route Unconfirmed (Virtual Path)","105.70","91.15","14.56","0126, 0127, 0128, 0130, 0132, 0131, 0109, 0107","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2850-0126, LB-FLS-B02-2850-0127, LB-FLS-B02-3850-0127, LB-FLS-B01-3850-0127, LB-FLS-B01-0150-0127, LB-FLS-B01-0150-0128, LB-FLS-B01-0150-0128 >> LB-FLS-B01-0150-0130, LB-FLS-B01-0240-0132, LB-FLS-B01-0240-0132, LB-FLS-B01-0240-0132, LB-FLS-B01-0250-0132, LB-FLS-B01-3970-0132, LB-FLS-B02-3970-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132, LB-FLS-B02-3900-0132 >> LB-FLS-B01-0000-0131, LB-ESS-B01-0000-0131, LB-FLS-B01-0000-0131 >> LB-FLS-B01--0036-0131 >> LS-FLS-B03-2900-0109, LS-FLS-B03-2900-0109, LS-FLS-B03-2900-0109, LS-FLS-B03-2835-0109, LS-FLS-B03-2835-0109, LS-FLS-B03-2590-0109, LS-FLS-B03-2590-0109 >> LS-FLS-B03-2590-0131 >> LS-FLS-B04-2725-0131 >> LS-FLS-B04-2775-0131, LS-FLS-B04-2775-0131, LS-FLS-B04-2997-0131, LS-FLS-B04-2997-0131, LS-FLS-B04-3400-0131, LS-FLS-B04-3400-0131, LS-FLS-B04-3400-0131, LS-FLS-B04-3400-0131, LS-FLS-B04-3400-0131, LS-FLS-B04-3400-0131 >> LB-FLS-B04-3270-0107 AEC-SN450/HSSB/B04/0002","LB-FLS-B02-3900-0132[T][7m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01--0036-0131[T][6m], LB-FLS-B01-0000-0131[T][1m], LB-FLS-B02-3900-0132[T][10m], LB-ESS-B01-0000-0131[TF][1m], LB-FLS-B02-3900-0132[TF][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-FLS-B02-3900-0132[TF][2m], LB-FLS-B02-3900-0132[TF][2m], LS-FLS-B04-2775-0131[TF][1m], LS-FLS-B04-2725-0131[T][5m], LB-FLS-B01-0000-0131[T][1m], LS-FLS-B03-2900-0109[T][2m], LS-FLS-B03-2900-0109[TF][1m], LS-FLS-B03-2900-0109[T][1m], LS-FLS-B03-2590-0109[T][3m], LS-FLS-B03-2835-0109[T][1m], LS-FLS-B03-2835-0109[TF][1m], LS-FLS-B03-2590-0109[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B02-3900-0132[T][1m], LB-FLS-B01-0240-0132[T][1m], LB-FLS-B01-0240-0132[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B01-0250-0132[T][2m], LB-FLS-B02-3970-0132[T][1m], LB-FLS-B02-3900-0132[TF][1m], LB-FLS-B01-3970-0132[TF][1m], LB-FLS-B01-0240-0132[TF][1m], LS-FLS-B04-3400-0131[T][7m], LS-FLS-B04-2775-0131[T][3m], LS-FLS-B04-2997-0131[T][1m], LS-FLS-B04-3400-0131[T][1m], LS-FLS-B04-3400-0131[T][1m], LS-FLS-B04-3400-0131[TF][1m], LS-FLS-B03-2590-0131[T][5m], LS-FLS-B04-2997-0131[TF][1m], LS-FLS-B04-3400-0131[TF][1m], LS-FLS-B04-3400-0131[TF][1m], LB-FLS-B04-3270-0107[T][4m], LB-FLS-B01-2892-0131[TF][1m], LB-FLS-B01-0150-0130[T][6m]","LB-FLS-B02-3900-0132[T][7m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B01--0036-0131[T][6m], LB-FLS-B01-0000-0131[T][1m], LB-FLS-B02-3900-0132[T][10m], LB-ESS-B01-0000-0131[TF][1m], LB-FLS-B02-3900-0132[TF][1m], LB-FLS-B01-0150-0128[T][17m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-0150-0128[TF][2m], LB-FLS-B02-3900-0132[TF][2m], LB-FLS-B02-3900-0132[TF][2m], LS-FLS-B04-2775-0131[TF][1m], LS-FLS-B04-2725-0131[T][5m], LB-FLS-B01-0000-0131[T][1m], LS-FLS-B03-2900-0109[T][2m], LS-FLS-B03-2900-0109[TF][1m], LS-FLS-B03-2900-0109[T][1m], LS-FLS-B03-2590-0109[T][3m], LS-FLS-B03-2835-0109[T][1m], LS-FLS-B03-2835-0109[TF][1m], LS-FLS-B03-2590-0109[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B02-3900-0132[T][1m], LB-FLS-B01-0240-0132[T][1m], LB-FLS-B01-0240-0132[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B01-0250-0132[T][2m], LB-FLS-B02-3970-0132[T][1m], LB-FLS-B02-3900-0132[TF][1m], LB-FLS-B01-3970-0132[TF][1m], LB-FLS-B01-0240-0132[TF][1m], LS-FLS-B04-3400-0131[T][7m], LS-FLS-B04-2775-0131[T][3m], LS-FLS-B04-2997-0131[T][1m], LS-FLS-B04-3400-0131[T][1m], LS-FLS-B04-3400-0131[T][1m], LS-FLS-B04-3400-0131[TF][1m], LS-FLS-B03-2590-0131[T][5m], LS-FLS-B04-2997-0131[TF][1m], LS-FLS-B04-3400-0131[TF][1m], LS-FLS-B04-3400-0131[TF][1m], LB-FLS-B04-3270-0107[T][4m], LB-FLS-B01-2892-0131[TF][1m], LB-FLS-B01-0150-0130[T][6m]","9","LB, LS","ESS, FLS"
"CM22B-21","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/PLDB/B02/2201B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/PLDB/B02/2201B","Route Unconfirmed (Virtual Path)","29.84","11.41","18.43","0126, 0133","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2850-0126 >> LB-ESS-B02-2870-0133, LB-ESS-B02-2870-0133, LB-ESS-B02-2870-0133, LB-ESS-B02-2844-0133, LB-ESS-B02-2844-0133, LB-ESS-B02-2720-0133, LB-ESS-B02-2509-0133, LB-ESS-B02-2509-0133 AEC-SN450/PLDB/B02/2201B","LB-ESS-B02-2509-0133[T][1m], LB-ESS-B02-2870-0133[T][1m], LB-ESS-B02-2870-0133[TF][1m], LB-ESS-B02-2720-0133[T][2m], LB-ESS-B02-2509-0133[TF][1m], LB-ESS-B02-2844-0133[T][1m], LB-ESS-B02-2870-0133[TF][1m], LB-ESS-B02-2844-0133[TF][1m], LB-FLS-B02-2850-0126[T][8m]","LB-ESS-B02-2509-0133[T][1m], LB-ESS-B02-2870-0133[T][1m], LB-ESS-B02-2870-0133[TF][1m], LB-ESS-B02-2720-0133[T][2m], LB-ESS-B02-2509-0133[TF][1m], LB-ESS-B02-2844-0133[T][1m], LB-ESS-B02-2870-0133[TF][1m], LB-ESS-B02-2844-0133[TF][1m], LB-FLS-B02-2850-0126[T][8m]","2","LB","ESS, FLS"
"CM22B-21-1","AEC-SN450/PLDB/B02/2201B","AEC-SN450/UPDB/B02/3201 (Source B)","Found: AEC-SN450/PLDB/B02/2201B","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM22B-22","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/MSSB/B02/0001B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/MSSB/B02/0001B","Route Unconfirmed (Virtual Path)","54.58","43.82","10.76","0113, 0114, 0119, 0117, 0116, 0135","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113, LB-FLS-B02-3200-0114, LB-FLS-B02-3872-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0119, LB-FLS-B01-0750-0117 >> LB-FLS-B01-0750-0116 >> LB-FLS-B01-1050-0135, LB-FLS-B01-1700-0135, LB-FLS-B01-1700-0135, LB-FLS-B01-1838-0135, LB-FLS-B01-1838-0135, LB-FLS-B01-1838-0135, LB-FLS-B01-1850-0135, LB-FLS-B01-1850-0135 >> LB-FLS-B02-2872-0135 >> LB-FLS-B02-2650-0135, LB-FLS-B02-2650-0135, LB-FLS-B02-2650-0135, LB-FLS-B02-2415-0135, LB-FLS-B02-2350-0135, LB-FLS-B02-2350-0135, LB-FLS-B02-2350-0135, LB-FLS-B02-2350-0135, LB-FLS-B02-2128-0135, LB-FLS-B02-2128-0135 AEC-SN450/MSSB/B02/0001B","LB-FLS-B01-1050-0135[T][1m], LB-FLS-B01-1700-0135[TF][1m], LB-FLS-B01-1700-0135[T][2m], LB-FLS-B01-1838-0135[T][1m], LB-FLS-B01-1838-0135[TF][1m], LB-FLS-B02-2128-0135[T][1m], LB-FLS-B01-1850-0135[T][3m], LB-FLS-B01-1850-0135[TF][1m], LB-FLS-B01-1838-0135[TF][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B02-2650-0135[T][3m], LB-FLS-B02-2350-0135[T][1m], LB-FLS-B02-2415-0135[T][1m], LB-FLS-B02-2350-0135[TF][1m], LB-FLS-B02-2650-0135[TF][1m], LB-FLS-B02-2650-0135[TF][1m], LB-FLS-B02-2128-0135[TF][1m], LB-FLS-B02-2350-0135[T][1m], LB-FLS-B02-2350-0135[TF][1m], LB-FLS-B02-2872-0135[T][3m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","LB-FLS-B01-1050-0135[T][1m], LB-FLS-B01-1700-0135[TF][1m], LB-FLS-B01-1700-0135[T][2m], LB-FLS-B01-1838-0135[T][1m], LB-FLS-B01-1838-0135[TF][1m], LB-FLS-B02-2128-0135[T][1m], LB-FLS-B01-1850-0135[T][3m], LB-FLS-B01-1850-0135[TF][1m], LB-FLS-B01-1838-0135[TF][1m], LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B02-2650-0135[T][3m], LB-FLS-B02-2350-0135[T][1m], LB-FLS-B02-2415-0135[T][1m], LB-FLS-B02-2350-0135[TF][1m], LB-FLS-B02-2650-0135[TF][1m], LB-FLS-B02-2650-0135[TF][1m], LB-FLS-B02-2128-0135[TF][1m], LB-FLS-B02-2350-0135[T][1m], LB-FLS-B02-2350-0135[TF][1m], LB-FLS-B02-2872-0135[T][3m], LB-FLS-B01-0750-0116[T][12m], LB-FLS-B01-0750-0117[T][8m]","5","LB","FLS"
"CM22B-23","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","AEC-SN450/MSSB/B02/0002B","Found: AEC-SN450/MSB/B02/2100B","Found: AEC-SN450/MSSB/B02/0002B","Route Unconfirmed (Virtual Path)","92.14","71.90","20.25","0126, 0127, 0124, 0136, 0137","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-2850-0126, LB-FLS-B02-2850-0127, LB-FLS-B02-3850-0127, LB-FLS-B01-3850-0127, LB-FLS-B01-0150-0127 >> LB-FLS-B01-0750-0124, LB-FLS-B01-0750-0124, LB-FLS-B01-0521-0124, LB-FLS-B01-0521-0124, LB-FLS-B01-0450-0124, LB-FLS-B01-0363-0136, LB-FLS-B01-0363-0136, LB-FLS-B01-0363-0136, LB-FLS-B01-0350-0136, LB-FLS-B01-0363-0136, LB-FLS-B01-0363-0136, LB-FLS-B01-0450-0136, LB-FLS-B01-0450-0137 >> LB-FLS-B01-1198-0137, LB-FLS-B01-1198-0137, LB-FLS-B01-1420-0137, LB-FLS-B01-1642-0137, LB-FLS-B01-1642-0137, LB-FLS-B01-2083-0137, LB-FLS-B01-2083-0137, LB-FLS-B01-2083-0137, LB-FLS-B01-1861-0137, LB-FLS-B02-3202-0137, LB-FLS-B02-3202-0137, LB-FLS-B02-3202-0137, LB-FLS-B02-3202-0137, LB-FLS-B02-2980-0137 >> LB-FLS-B02-3202-0136, LB-FLS-B02-3202-0136, LB-FLS-B02-3202-0136 AEC-SN450/MSSB/B02/0002B","LB-FLS-B01-1420-0137[T][2m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B02-2980-0137[T][2m], LB-FLS-B02-3202-0137[T][1m], LB-FLS-B02-3202-0137[TF][1m], LB-FLS-B02-2980-0137[TF][1m], LB-FLS-B01-1642-0137[T][1m], LB-FLS-B01-1198-0137[TF][1m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-1861-0137[T][3m], LB-FLS-B02-3202-0137[T][2m], LB-FLS-B02-3202-0137[TF][1m], LB-FLS-B01-1198-0137[T][1m], LB-FLS-B01-1642-0137[TF][1m], LB-FLS-B01-2083-0137[T][4m], LB-FLS-B01-2083-0137[TF][1m], LB-FLS-B01-2083-0137[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B01-0750-0124[T][5m], LB-FLS-B01-0450-0124[T][30m], LB-FLS-B01-0521-0124[T][1m], LB-FLS-B01-0521-0124[TF][1m], LB-FLS-B01-0750-0124[TF][1m], LB-FLS-B01-0450-0137[T][7m], LB-FLS-B01-0350-0136[T][2m], LB-FLS-B01-0363-0136[T][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B01-0450-0136[TF][1m], LB-FLS-B01-0363-0136[T][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B02-3202-0136[T][3m], LB-FLS-B02-3202-0136[T][3m], LB-FLS-B02-3202-0136[TF][1m]","LB-FLS-B01-1420-0137[T][2m], LB-FLS-B01-0150-0127[T][1m], LB-FLS-B02-2980-0137[T][2m], LB-FLS-B02-3202-0137[T][1m], LB-FLS-B02-3202-0137[TF][1m], LB-FLS-B02-2980-0137[TF][1m], LB-FLS-B01-1642-0137[T][1m], LB-FLS-B01-1198-0137[TF][1m], LB-FLS-B01-3850-0127[TF][1m], LB-FLS-B01-1861-0137[T][3m], LB-FLS-B02-3202-0137[T][2m], LB-FLS-B02-3202-0137[TF][1m], LB-FLS-B01-1198-0137[T][1m], LB-FLS-B01-1642-0137[TF][1m], LB-FLS-B01-2083-0137[T][4m], LB-FLS-B01-2083-0137[TF][1m], LB-FLS-B01-2083-0137[TF][1m], LB-FLS-B02-3850-0127[T][1m], LB-FLS-B01-0750-0124[T][5m], LB-FLS-B01-0450-0124[T][30m], LB-FLS-B01-0521-0124[T][1m], LB-FLS-B01-0521-0124[TF][1m], LB-FLS-B01-0750-0124[TF][1m], LB-FLS-B01-0450-0137[T][7m], LB-FLS-B01-0350-0136[T][2m], LB-FLS-B01-0363-0136[T][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B01-0450-0136[TF][1m], LB-FLS-B01-0363-0136[T][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B01-0363-0136[TF][1m], LB-FLS-B02-2850-0126[T][8m], LB-FLS-B02-2850-0127[TF][1m], LB-FLS-B02-3202-0136[T][3m], LB-FLS-B02-3202-0136[T][3m], LB-FLS-B02-3202-0136[TF][1m]","4","LB","FLS"
"CM22B-24","AEC-SN450/MSB/B02/2100B (Bus AEC-SN450/MSB/B02/2200B)","ESC/06","Found: AEC-SN450/MSB/B02/2100B","Not Found","Route Incomplete (Start/End Not Found)","50.64","32.64","18.00","0113, 0114, 0119, 0117, 0057, 0138","AEC-SN450/MSB/B02/2100B >> LB-FLS-B02-3200-0113, LB-FLS-B02-3200-0114, LB-FLS-B02-3872-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0114, LB-FLS-B01-0750-0119, LB-FLS-B01-0750-0117 >> LB-FLS-B01-0600-0057, LB-FLS-B01-0385-0057, LB-FLS-B01-0385-0057, LB-FLS-B01-3214-0057, LB-FLS-B02-3214-0057, LB-FLS-B02-3000-0057, LB-FLS-B02-3000-0057 >> LB-FLS-B02-3031-0138, LB-FLS-B02-3000-0138, LB-FLS-B02-3000-0138, LB-FLS-B02-3000-0138 >> LB-FLS-B02-3000-0138 Unknown Equipment","LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B02-3000-0138[T][1m], LB-FLS-B02-3000-0138[TF][1m], LB-FLS-B02-3000-0057[T][8m], LB-FLS-B02-3214-0057[T][2m], LB-FLS-B01-0385-0057[T][2m], LB-FLS-B01-3214-0057[TF][1m], LB-FLS-B01-0600-0057[T][1m], LB-FLS-B01-0385-0057[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B02-3156-0138[T][1m], LB-FLS-B02-3031-0138[T][1m], LB-FLS-B02-3000-0138[TF][1m], LB-FLS-B02-3031-0138[TF][1m], LB-FLS-B02-3000-0057[TF][1m], LB-FLS-B01-0750-0117[T][8m], LB-FLS-B02-3000-0138[T][1m]","LB-FLS-B02-3872-0114[T][1m], LB-FLS-B01-0750-0114[T][1m], LB-FLS-B01-0750-0119[TF][1m], LB-FLS-B01-0750-0114[TF][1m], LB-FLS-B02-3000-0138[T][1m], LB-FLS-B02-3000-0138[TF][1m], LB-FLS-B02-3000-0057[T][8m], LB-FLS-B02-3214-0057[T][2m], LB-FLS-B01-0385-0057[T][2m], LB-FLS-B01-3214-0057[TF][1m], LB-FLS-B01-0600-0057[T][1m], LB-FLS-B01-0385-0057[TF][1m], LB-FLS-B02-3200-0113[T][8m], LB-FLS-B02-3200-0114[TF][1m], LB-FLS-B02-3156-0138[T][1m], LB-FLS-B02-3031-0138[T][1m], LB-FLS-B02-3000-0138[TF][1m], LB-FLS-B02-3031-0138[TF][1m], LB-FLS-B02-3000-0057[TF][1m], LB-FLS-B01-0750-0117[T][8m], LB-FLS-B02-3000-0138[T][1m]","4","LB","FLS"
"CTX3-01","T3","AEC-SN450/MSB/B02/3100A (Bus Incomer)","Not Found","Found: AEC-SN450/MSB/B02/3100A","Virtual Path Error","0.00","0.00","0.00","N/A","Could not find a valid entry point from the 'From' equipment to any assigned containment.","LA-FLS-B02-2105-0251[T][1m], LA-FLS-B02-3150-0251[T][5m], LA-FLS-B02-2105-0251[TF][1m]","LA-FLS-B02-2105-0251[T][1m], LA-FLS-B02-3150-0251[T][5m], LA-FLS-B02-2105-0251[TF][1m]","1","LA","FLS"
"CM31A-01","AEC-SN450/MSB/B02/3100A (Bus Incomer)","AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/MSB/B02/4100B","Route Confirmed","15.35","15.35","0.00","0139","AEC-SN450/MSB/B02/3100A >> LA-FLS-B01-1225-0139 >> AEC-SN450/MSB/B02/4100B","LA-FLS-B01-0678-0139[T][3m], LA-FLS-B01-0650-0139[TF][1m], LA-FLS-B01-1225-0139[T][16m], LA-FLS-B01-0678-0139[TF][1m], LA-FLS-B01-0650-0139[T][3m]","LA-FLS-B01-0678-0139[T][3m], LA-FLS-B01-0650-0139[TF][1m], LA-FLS-B01-1225-0139[T][16m], LA-FLS-B01-0678-0139[TF][1m], LA-FLS-B01-0650-0139[T][3m]","1","LA","FLS"
"CM31A-12","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/MCC/L02/TEF02","Found: AEC-SN450/MSB/B02/3100A","Not Found","Route Incomplete (Start/End Not Found)","137.05","121.19","15.86","0141, 0040, 0042","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3280-0141, LA-FLS-B02-3280-0141, LA-FLS-B02-3280-0141, LA-FLS-B02-3280-0141, LA-FLS-B02-3280-0141, LA-FLS-B02-3280-0141, LA-FLS-B02-3805-0141, LA-FLS-B01-3805-0141 >> LA-FLS-B01-1650-0141, LA-FLS-B01-1650-0141, LA-FLS-B01-1650-0141, LA-FLS-B01-1449-0141, LA-FLS-B01-1350-0141, LA-FLS-B01-1350-0141, LA-FLS-B01-1307-0141, LA-FLS-B01-1307-0141, LA-FLS-B01-0950-0141, LA-FLS-B01-0950-0141, LA-FLS-B01-0950-0141, LA-FLS-B01-0993-0141, LA-FLS-B01-0993-0141, LA-FLS-B01-1350-0141, LA-FLS-B01-0849-0141, LA-FLS-B01-0849-0141, LA-FLS-B01-0750-0141, LA-FLS-B01-0750-0141, LA-FLS-B01-0825-0141, LA-FLS-B01-0825-0141, LA-FLS-B01-0825-0141, LA-FLS-B01-1050-0141, LA-FLS-B01-1003-0141, LA-FLS-B01-1003-0141, LA-FLS-B01-1003-0141, LA-FLS-B01-0750-0141, LA-FLS-B01-0750-0141, LA-FLS-B01-0850-0141, LA-FLS-B01-0900-0141, LA-FLS-B01-0900-0141, LA-FLS-B01-0900-0141, LA-FLS-B01-0900-0141 >> LA-FLS-B01-0825-0141 >> LA-FLS-L00--0066-0141 >> LA-FLS-L00-0330-0040, LA-FLS-L00-1069-0040, LA-FLS-L00-1069-0040, LA-FLS-L00-1069-0042, LA-FLS-L01-1295-0042, LA-FLS-L01-1295-0042, LA-FLS-L01-1196-0042 >> LA-FLS-L01-0925-0042, LA-FLS-L01-0925-0042, LA-FLS-L01-0925-0042, LA-FLS-L01-0925-0042, LA-FLS-L01-0994-0042, LA-FLS-L01-0994-0042, LA-FLS-L01-1295-0042 Unknown Equipment","LA-FLS-B01-3805-0141[TF][1m], LA-FLS-B01-1350-0141[T][14m], LA-FLS-B01-0849-0141[T][1m], LA-FLS-B01-1650-0141[T][2m], LA-FLS-B01-1449-0141[T][1m], LA-FLS-B01-1350-0141[TF][1m], LA-FLS-B01-1650-0141[TF][1m], LA-FLS-B01-1650-0141[TF][2m], LA-FLS-B01-0750-0141[TF][1m], LA-FLS-B01-1003-0141[T][1m], LA-FLS-B01-0825-0141[T][1m], LA-FLS-B01-1050-0141[T][8m], LA-FLS-B01-0750-0141[T][25m], LA-FLS-B01-1003-0141[TF][1m], LA-FLS-B01-0825-0141[TF][1m], LA-FLS-B01-0825-0141[TF][1m], LA-FLS-B01-0900-0141[T][2m], LA-FLS-B01-0750-0141[T][8m], LA-FLS-B01-0950-0141[T][1m], LA-FLS-B01-1350-0141[T][10m], LA-FLS-B01-0993-0141[T][1m], LA-FLS-B01-0849-0141[TF][1m], LA-FLS-B01-0950-0141[TF][1m], LA-FLS-B01-0993-0141[TF][1m], LA-FLS-B01-1307-0141[T][1m], LA-FLS-B01-1307-0141[TF][1m], LA-FLS-B01-0950-0141[TF][1m], LA-FLS-B01-0850-0141[T][1m], LA-FLS-B01-0900-0141[TF][1m], LA-FLS-B01-0750-0141[TF][1m], LA-FLS-B01-1003-0141[TF][1m], LA-FLS-B01-0900-0141[TF][2m], LA-FLS-B02-3280-0141[T][4m], LA-FLS-B02-3805-0141[T][2m], LA-FLS-B01-0900-0141[T][1m], LA-FLS-L01-1295-0042[T][2m], LA-FLS-L01-1295-0042[T][5m], LA-FLS-L00-1069-0040[TF][2m], LA-FLS-L00-1069-0040[T][5m], LA-FLS-L00-0330-0040[T][10m], LA-FLS-L00--0066-0141[T][4m], LA-FLS-B01-0825-0141[T][4m], LA-FLS-B02-3280-0141[T][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-B02-3280-0141[T][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-L01-0925-0042[T][3m], LA-FLS-L01-0994-0042[T][1m], LA-FLS-L01-0994-0042[TF][1m], LA-FLS-L00-1069-0042[TF][1m], LA-FLS-L01-0925-0042[T][1m], LA-FLS-L01-1196-0042[T][1m], LA-FLS-L01-0925-0042[TF][2m], LA-FLS-L01-0925-0042[TF][1m], LA-FLS-L01-1295-0042[TF][1m]","LA-FLS-B01-3805-0141[TF][1m], LA-FLS-B01-1350-0141[T][14m], LA-FLS-B01-0849-0141[T][1m], LA-FLS-B01-1650-0141[T][2m], LA-FLS-B01-1449-0141[T][1m], LA-FLS-B01-1350-0141[TF][1m], LA-FLS-B01-1650-0141[TF][1m], LA-FLS-B01-1650-0141[TF][2m], LA-FLS-B01-0750-0141[TF][1m], LA-FLS-B01-1003-0141[T][1m], LA-FLS-B01-0825-0141[T][1m], LA-FLS-B01-1050-0141[T][8m], LA-FLS-B01-0750-0141[T][25m], LA-FLS-B01-1003-0141[TF][1m], LA-FLS-B01-0825-0141[TF][1m], LA-FLS-B01-0825-0141[TF][1m], LA-FLS-B01-0900-0141[T][2m], LA-FLS-B01-0750-0141[T][8m], LA-FLS-B01-0950-0141[T][1m], LA-FLS-B01-1350-0141[T][10m], LA-FLS-B01-0993-0141[T][1m], LA-FLS-B01-0849-0141[TF][1m], LA-FLS-B01-0950-0141[TF][1m], LA-FLS-B01-0993-0141[TF][1m], LA-FLS-B01-1307-0141[T][1m], LA-FLS-B01-1307-0141[TF][1m], LA-FLS-B01-0950-0141[TF][1m], LA-FLS-B01-0850-0141[T][1m], LA-FLS-B01-0900-0141[TF][1m], LA-FLS-B01-0750-0141[TF][1m], LA-FLS-B01-1003-0141[TF][1m], LA-FLS-B01-0900-0141[TF][2m], LA-FLS-B02-3280-0141[T][4m], LA-FLS-B02-3805-0141[T][2m], LA-FLS-B01-0900-0141[T][1m], LA-FLS-L01-1295-0042[T][2m], LA-FLS-L01-1295-0042[T][5m], LA-FLS-L00-1069-0040[TF][2m], LA-FLS-L00-1069-0040[T][5m], LA-FLS-L00-0330-0040[T][10m], LA-FLS-L00--0066-0141[T][4m], LA-FLS-B01-0825-0141[T][4m], LA-FLS-B02-3280-0141[T][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-B02-3280-0141[T][1m], LA-FLS-B02-3280-0141[TF][1m], LA-FLS-L01-0925-0042[T][3m], LA-FLS-L01-0994-0042[T][1m], LA-FLS-L01-0994-0042[TF][1m], LA-FLS-L00-1069-0042[TF][1m], LA-FLS-L01-0925-0042[T][1m], LA-FLS-L01-1196-0042[T][1m], LA-FLS-L01-0925-0042[TF][2m], LA-FLS-L01-0925-0042[TF][1m], LA-FLS-L01-1295-0042[TF][1m]","6","LA","FLS"
"CM31A-13","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0001","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/LSMSSB/B02/0001","Route Unconfirmed (Virtual Path)","187.55","89.76","97.79","0004, 0005, 0143, 0142","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B02-3222-0142 >> LA-FLS-B01-0450-0143 AEC-SN450/LSMSSB/B02/0001","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3222-0142[T][2m], LA-FLS-B02-2778-0142[T][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3000-0142[T][8m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m]","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3222-0142[T][2m], LA-FLS-B02-2778-0142[T][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3000-0142[T][8m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m]","7","LA","FLS"
"CM31A-14","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0002","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/LSMSSB/B02/0002","Route Unconfirmed (Virtual Path)","188.81","89.76","99.06","0004, 0005, 0143, 0142","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B02-3222-0142 >> LA-FLS-B01-0450-0143 AEC-SN450/LSMSSB/B02/0002","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3222-0142[T][2m], LA-FLS-B02-2778-0142[T][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3000-0142[T][8m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m]","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3222-0142[T][2m], LA-FLS-B02-2778-0142[T][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3000-0142[T][1m], LA-FLS-B02-3000-0142[T][8m], LA-FLS-B02-3000-0142[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m]","7","LA","FLS"
"CM31A-15","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0003","Found: AEC-SN450/MSB/B02/3100A","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
