Cable Routing Sequence
"CM31A-16","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0004","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/LSMSSB/B02/0004","Route Unconfirmed (Virtual Path)","322.30","183.10","139.20","0004, 0005, 0143, 0145, 0147, 0144","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B01-0450-0143, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0750-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0600-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0748-0145 >> LA-FLS-B02-3350-0147 >> LA-FLS-B02-3572-0147, LA-FLS-B02-3572-0147, LA-FLS-B01-3572-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0748-0147, LA-FLS-B01-0748-0147, LA-FLS-B01-0748-0146 >> LA-FLS-B02-2978-0144, LA-FLS-B02-2978-0144 AEC-SN450/LSMSSB/B02/0004","LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B02-3350-0147[T][6m], LA-FLS-B02-2978-0144[T][2m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3350-0147[T][3m], LA-FLS-B02-3200-0144[T][2m], LA-FLS-B02-2978-0144[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3572-0147[T][1m], LA-FLS-B02-3572-0147[TF][1m], LA-FLS-B01-0729-0147[T][1m], LA-FLS-B01-3572-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0748-0147[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0147[T][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B02-3200-0147[T][2m], LA-FLS-B02-3350-0147[T][1m], LA-FLS-B02-3230-0147[T][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3200-0147[T][3m], LA-FLS-B02-3200-0147[T][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B01-0748-0145[T][35m]","LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B02-3350-0147[T][6m], LA-FLS-B02-2978-0144[T][2m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3350-0147[T][3m], LA-FLS-B02-3200-0144[T][2m], LA-FLS-B02-2978-0144[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3572-0147[T][1m], LA-FLS-B02-3572-0147[TF][1m], LA-FLS-B01-0729-0147[T][1m], LA-FLS-B01-3572-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0748-0147[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0147[T][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B02-3200-0147[T][2m], LA-FLS-B02-3350-0147[T][1m], LA-FLS-B02-3230-0147[T][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3200-0147[T][3m], LA-FLS-B02-3200-0147[T][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B01-0748-0145[T][35m]","9","LA","FLS"
"CM31A-17","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/FSSB/L00/0001A","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/FSSB/L00/0001A","Route Unconfirmed (Virtual Path)","357.88","211.18","146.71","0004, 0005, 0143, 0145, 0146, 0150, 0149, 0148","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B01-0450-0143, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0750-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0600-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0748-0145 >> LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150 >> LA-FLS-B03-2975-0149 >> LA-FLS-B03-9162-0148 >> LA-FLS-L00-2296-0148, LA-FLS-L00-2296-0148, LA-FLS-L00-2296-0148 AEC-SN450/FSSB/L00/0001A","LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0748-0150[TF][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B01-0748-0150[TF][2m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0748-0150[T][2m], LA-FLS-L00-2296-0148[T][4m], LA-FLS-L00-2296-0148[T][4m], LA-FLS-L00-2296-0148[TF][1m], LA-FLS-B03-9162-0148[T][7m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B03-2975-0149[T][7m], LA-FLS-B01-0748-0145[T][35m]","LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0748-0150[TF][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B01-0748-0150[TF][2m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0748-0150[T][2m], LA-FLS-L00-2296-0148[T][4m], LA-FLS-L00-2296-0148[T][4m], LA-FLS-L00-2296-0148[TF][1m], LA-FLS-B03-9162-0148[T][7m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B03-2975-0149[T][7m], LA-FLS-B01-0748-0145[T][35m]","10","LA","FLS"
"CM31A-19","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/PSMSSB/B01/0003","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/PSMSSB/B01/0003","Route Unconfirmed (Virtual Path)","322.08","181.41","140.67","0004, 0005, 0143, 0145, 0147","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B01-0450-0143, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0750-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0600-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0748-0145 >> LA-FLS-B02-3350-0147 >> LA-FLS-B02-3572-0147, LA-FLS-B02-3572-0147, LA-FLS-B01-3572-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0729-0147, LA-FLS-B01-0748-0147, LA-FLS-B01-0748-0147, LA-FLS-B01-0748-0146 AEC-SN450/PSMSSB/B01/0003","LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B02-3350-0147[T][6m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3350-0147[T][3m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3572-0147[T][1m], LA-FLS-B02-3572-0147[TF][1m], LA-FLS-B01-0729-0147[T][1m], LA-FLS-B01-3572-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0748-0147[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0147[T][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B02-3200-0147[T][2m], LA-FLS-B02-3200-0151[TF][1m], LA-FLS-B02-3200-0151[T][2m], LA-FLS-B02-3350-0147[T][1m], LA-FLS-B02-3230-0147[T][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3200-0147[T][3m], LA-FLS-B02-3200-0147[T][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B01-0748-0145[T][35m]","LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B02-3350-0147[T][6m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3350-0147[T][3m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B02-3572-0147[T][1m], LA-FLS-B02-3572-0147[TF][1m], LA-FLS-B01-0729-0147[T][1m], LA-FLS-B01-3572-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0729-0147[TF][1m], LA-FLS-B01-0748-0147[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0147[T][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B02-3200-0147[T][2m], LA-FLS-B02-3200-0151[TF][1m], LA-FLS-B02-3200-0151[T][2m], LA-FLS-B02-3350-0147[T][1m], LA-FLS-B02-3230-0147[T][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3230-0147[TF][1m], LA-FLS-B02-3350-0147[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3200-0147[T][3m], LA-FLS-B02-3200-0147[T][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3200-0147[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B01-0748-0145[T][35m]","8","LA","FLS"
"CM31A-21","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/HSSB/B04/0005 SEWER (STW3)","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/HSSB/B04/0005","Route Unconfirmed (Virtual Path)","129.23","107.88","21.35","0004, 0152, 0153","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-1650-0152, LA-FLS-B01-1650-0152, LA-FLS-B01-1620-0152, LA-FLS-B01-1620-0152, LA-FLS-B01-1350-0152, LA-FLS-B01-1415-0152, LA-FLS-B01-1415-0152, LA-FLS-B01-1415-0152, LA-FLS-B01-1550-0152, LA-FLS-B01-1415-0152, LA-FLS-B01-1415-0152, LA-FLS-B01-1350-0152, LA-FLS-B01-1350-0152, LA-FLS-B01-1822-0152, LA-FLS-B01-1822-0152, LA-FLS-B01-1850-0152, LA-FLS-B01-1850-0152, LA-FLS-B01-1850-0152, LA-FLS-B01-1850-0152, LA-FLS-B01-1628-0152, LA-FLS-B01-1628-0152, LA-FLS-B02-2900-0152, LA-FLS-B02-2900-0152 >> LA-FLS-B01--1049-0152 >> LA-FLS-B04-2650-0153, LA-FLS-B04-2650-0153, LA-FLS-B04-2650-0153, LA-FLS-B04-2650-0153, LA-FLS-B04-2650-0153, LA-FLS-B04-2715-0153, LA-FLS-B04-2715-0153, LA-FLS-B04-2715-0153, LA-FLS-B04-3100-0153, LA-FLS-B04-3100-0153, LA-FLS-B04-3100-0153 >> LA-FLS-B04-3100-0153, LA-FLS-B04-3100-0153, LA-FLS-B04-3100-0153 >> LA-FLS-B01--9070-0153 AEC-SN450/HSSB/B04/0005","LA-FLS-B01--1049-0152[T][8m], LA-FLS-B04-2650-0153[T][2m], LA-FLS-B04-3100-0153[T][2m], LA-FLS-B04-3100-0153[T][1m], LA-FLS-B04-2650-0153[T][2m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B04-2650-0153[T][1m], LA-FLS-B04-2715-0153[T][1m], LA-FLS-B04-2650-0153[TF][1m], LA-FLS-B04-2650-0153[TF][1m], LA-FLS-B02-2900-0152[T][2m], LA-FLS-B01-1850-0152[T][12m], LA-FLS-B01-1350-0152[T][30m], LA-FLS-B01-1350-0152[T][11m], LA-FLS-B01-1415-0152[T][1m], LA-FLS-B01-1550-0152[T][3m], LA-FLS-B01-1415-0152[T][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1650-0152[T][15m], LA-FLS-B01-1620-0152[T][1m], LA-FLS-B01-1650-0152[TF][1m], LA-FLS-B01-1620-0152[TF][1m], LA-FLS-B01-1822-0152[T][1m], LA-FLS-B01-1350-0152[TF][1m], LA-FLS-B01-1822-0152[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B01-1850-0152[TF][1m], LA-FLS-B01-1850-0152[TF][1m], LA-FLS-B01-1850-0152[T][1m], LA-FLS-B01-1628-0152[T][3m], LA-FLS-B01-1628-0152[TF][1m], LA-FLS-B02-2900-0152[TF][1m], LA-FLS-B04-2715-0153[TF][1m], LA-FLS-B04-2715-0153[TF][1m], LA-FLS-B04-3100-0153[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B04-3100-0153[T][3m], LA-FLS-B04-3100-0153[T][3m], LA-FLS-B04-3100-0153[TF][1m], LA-FLS-B01--9070-0153[T][3m]","LA-FLS-B01--1049-0152[T][8m], LA-FLS-B04-2650-0153[T][2m], LA-FLS-B04-3100-0153[T][2m], LA-FLS-B04-3100-0153[T][1m], LA-FLS-B04-2650-0153[T][2m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B04-2650-0153[T][1m], LA-FLS-B04-2715-0153[T][1m], LA-FLS-B04-2650-0153[TF][1m], LA-FLS-B04-2650-0153[TF][1m], LA-FLS-B02-2900-0152[T][2m], LA-FLS-B01-1850-0152[T][12m], LA-FLS-B01-1350-0152[T][30m], LA-FLS-B01-1350-0152[T][11m], LA-FLS-B01-1415-0152[T][1m], LA-FLS-B01-1550-0152[T][3m], LA-FLS-B01-1415-0152[T][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1415-0152[TF][1m], LA-FLS-B01-1650-0152[T][15m], LA-FLS-B01-1620-0152[T][1m], LA-FLS-B01-1650-0152[TF][1m], LA-FLS-B01-1620-0152[TF][1m], LA-FLS-B01-1822-0152[T][1m], LA-FLS-B01-1350-0152[TF][1m], LA-FLS-B01-1822-0152[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B01-1850-0152[TF][1m], LA-FLS-B01-1850-0152[TF][1m], LA-FLS-B01-1850-0152[T][1m], LA-FLS-B01-1628-0152[T][3m], LA-FLS-B01-1628-0152[TF][1m], LA-FLS-B02-2900-0152[TF][1m], LA-FLS-B04-2715-0153[TF][1m], LA-FLS-B04-2715-0153[TF][1m], LA-FLS-B04-3100-0153[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B04-3100-0153[T][3m], LA-FLS-B04-3100-0153[T][3m], LA-FLS-B04-3100-0153[TF][1m], LA-FLS-B01--9070-0153[T][3m]","6","LA","FLS"
"CM31A-22","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/HSSB/B04/0006 SEWER (STW5)","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/HSSB/B04/0006","Route Unconfirmed (Virtual Path)","355.92","208.46","147.45","0004, 0005, 0143, 0145, 0146, 0150, 0149, 0155, 0154","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0457-0143, LA-FLS-B01-0450-0143 >> LA-FLS-B01-0450-0143, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0450-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0657-0145, LA-FLS-B01-0750-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0647-0145, LA-FLS-B01-0600-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0701-0145, LA-FLS-B01-0748-0145 >> LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0146, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150, LA-FLS-B01-0748-0150 >> LA-FLS-B03-2975-0149 >> LA-FLS-B03-2882-0155, LA-FLS-B03-2882-0155, LA-FLS-B03-1291-0155, LA-FLS-B03-1291-0155 >> LA-FLS-B03--1705-0155 >> LS-FLS-B04-3150-0154, LS-FLS-B04-3150-0154, LS-FLS-B04-3150-0154, LS-FLS-B04-3150-0154, LS-FLS-B04-3085-0154, LS-FLS-B04-3085-0154, LS-FLS-B04-3000-0154, LS-FLS-B04-3000-0154, LS-FLS-B04-3000-0154, LS-FLS-B04-3000-0154, LS-FLS-B04-2622-0154, LS-FLS-B04-2622-0154, LS-FLS-B04-2400-0154 >> LA-FLS-B01--10068-0154 AEC-SN450/HSSB/B04/0006","LS-FLS-B04-3150-0154[T][1m], LS-FLS-B04-3150-0154[T][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0748-0150[TF][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B01-0748-0150[TF][2m], LS-FLS-B04-3150-0154[TF][1m], LS-FLS-B04-2400-0154[T][2m], LS-FLS-B04-3000-0154[TF][1m], LS-FLS-B04-3000-0154[T][1m], LS-FLS-B04-2622-0154[T][1m], LS-FLS-B04-2622-0154[TF][1m], LS-FLS-B04-3000-0154[TF][1m], LS-FLS-B04-3000-0154[T][1m], LS-FLS-B04-3085-0154[T][1m], LS-FLS-B04-3150-0154[TF][1m], LS-FLS-B04-3085-0154[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B03-2882-0155[T][2m], LA-FLS-B03-2882-0155[TF][1m], LA-FLS-B03--1705-0155[T][2m], LA-FLS-B01-0748-0150[T][2m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B03-1291-0155[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B03-2975-0149[T][7m], LA-FLS-B01--10068-0154[T][1m], LA-FLS-B01--10740-0154[T][1m], LA-FLS-B01-57936-0154[TF][1m], LA-FLS-B01-0748-0145[T][35m], LA-FLS-B03-1291-0155[T][3m]","LS-FLS-B04-3150-0154[T][1m], LS-FLS-B04-3150-0154[T][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0748-0146[T][3m], LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0145[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0748-0146[T][1m], LA-FLS-B01-0450-0145[TF][1m], LA-FLS-B01-0748-0150[TF][1m], LA-FLS-B01-0748-0150[T][4m], LA-FLS-B01-0450-0145[T][2m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B01-0748-0146[TF][1m], LA-FLS-B01-0748-0146[TF][2m], LA-FLS-B01-0748-0150[TF][2m], LS-FLS-B04-3150-0154[TF][1m], LS-FLS-B04-2400-0154[T][2m], LS-FLS-B04-3000-0154[TF][1m], LS-FLS-B04-3000-0154[T][1m], LS-FLS-B04-2622-0154[T][1m], LS-FLS-B04-2622-0154[TF][1m], LS-FLS-B04-3000-0154[TF][1m], LS-FLS-B04-3000-0154[T][1m], LS-FLS-B04-3085-0154[T][1m], LS-FLS-B04-3150-0154[TF][1m], LS-FLS-B04-3085-0154[TF][1m], LA-FLS-B01-0450-0143[T][6m], LA-FLS-B01-0457-0143[T][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0457-0143[TF][1m], LA-FLS-B01-0657-0145[T][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B01-0600-0145[T][2m], LA-FLS-B01-0701-0145[T][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0701-0145[TF][1m], LA-FLS-B01-0647-0145[T][1m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0750-0145[T][51m], LA-FLS-B01-0647-0145[TF][1m], LA-FLS-B01-0657-0145[TF][1m], LA-FLS-B03-2882-0155[T][2m], LA-FLS-B03-2882-0155[TF][1m], LA-FLS-B03--1705-0155[T][2m], LA-FLS-B01-0748-0150[T][2m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B03-1291-0155[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0143[T][16m], LA-FLS-B01-0450-0005[T][32m], LA-FLS-B03-2975-0149[T][7m], LA-FLS-B01--10068-0154[T][1m], LA-FLS-B01--10740-0154[T][1m], LA-FLS-B01-57936-0154[TF][1m], LA-FLS-B01-0748-0145[T][35m], LA-FLS-B03-1291-0155[T][3m]","12","LA, LS","FLS"
"CM31A-23","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/UPIO/B02/3101A (INPUT BUS)","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/UPIO/B02/3101A","Route Confirmed","23.17","23.17","0.00","0006, 0008, 0007, 0002","AEC-SN450/MSB/B02/3100A >> LA-FLS-B01-0213-0006, LA-FLS-B01-3891-0006, LA-FLS-B02-3891-0006, LA-FLS-B02-3891-0006, LA-FLS-B02-2742-0008, LA-FLS-B02-2744-0007, LA-FLS-B02-2744-0007, LA-FLS-B02-2744-0007, LA-FLS-B02-2750-0007, LA-FLS-B02-2750-0007, LA-FLS-B02-2750-0002, LA-FLS-B02-2750-0002 >> AEC-SN450/UPIO/B02/3101A","LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m], LA-FLS-B02-2744-0007[T][1m], LA-FLS-B02-2750-0007[T][2m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-2750-0002[T][1m], LA-FLS-B02-2378-0002[T][1m], LA-FLS-B02-2750-0002[TF][1m], LA-FLS-B02-2378-0002[TF][1m], LA-FLS-B02-2750-0007[TF][1m], LA-FLS-B02-2744-0007[TF][1m]","LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m], LA-FLS-B02-2744-0007[T][1m], LA-FLS-B02-2750-0007[T][2m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-2750-0002[T][1m], LA-FLS-B02-2378-0002[T][1m], LA-FLS-B02-2750-0002[TF][1m], LA-FLS-B02-2378-0002[TF][1m], LA-FLS-B02-2750-0007[TF][1m], LA-FLS-B02-2744-0007[TF][1m]","1","LA","FLS"
"CA31-01","AEC-SN450/UPIO/B02/3101A (INPUT BUS)","AEC-SN450/UPS/B02/3101A PA/EWIS","Found: AEC-SN450/UPIO/B02/3101A","Found: AEC-SN450/UPS/B02/3101A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CA31-02","AEC-SN450/UPS/B02/3101A PA/EWIS","AEC-SN450/UPIO/B02/3101A (OUTPUT BUS)","Found: AEC-SN450/UPS/B02/3101A","Found: AEC-SN450/UPIO/B02/3101A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CA31A-11","AEC-SN450/UPIO/B02/3101A (OUTPUT BUS)","AEC-SN450/UCDB/B02/3101A","Found: AEC-SN450/UPIO/B02/3101A","Found: AEC-SN450/UCDB/B02/3101A","Route Unconfirmed (Virtual Path)","151.94","95.03","56.91","0002, 0007, 0008, 0006, 0004, 0003, 0005","AEC-SN450/UPIO/B02/3101A >> LA-FLS-B02-2378-0002, LA-FLS-B02-2378-0002, LA-FLS-B02-2750-0002, LA-FLS-B02-2750-0002, LA-FLS-B02-2750-0007, LA-FLS-B02-2750-0007, LA-FLS-B02-2744-0007, LA-FLS-B02-2744-0007, LA-FLS-B02-2744-0007, LA-FLS-B02-2742-0008, LA-FLS-B02-3891-0006, LA-FLS-B02-3891-0006, LA-FLS-B01-3891-0006, LA-FLS-B01-0213-0006, LA-FLS-B01-3891-0006, LA-FLS-B02-3891-0006 >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B02-4500-0003 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 AEC-SN450/UCDB/B02/3101A","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m], LA-FLS-B02-2744-0007[T][1m], LA-FLS-B02-2750-0007[T][2m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B02-2750-0002[T][1m], LA-FLS-B02-2378-0002[T][1m], LA-FLS-B02-2750-0002[TF][1m], LA-FLS-B02-2378-0002[TF][1m], LA-FLS-B02-2750-0007[TF][1m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-3200-0003[T][1m], LA-FLS-B02-2978-0003[T][2m], LA-FLS-B02-3422-0003[T][1m], LA-FLS-B02-4500-0003[T][2m], LA-FLS-B02-4500-0003[TF][1m], LA-FLS-B02-3200-0003[TF][1m], LA-FLS-B02-3422-0003[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0005[T][32m]","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m], LA-FLS-B02-2744-0007[T][1m], LA-FLS-B02-2750-0007[T][2m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B02-2750-0002[T][1m], LA-FLS-B02-2378-0002[T][1m], LA-FLS-B02-2750-0002[TF][1m], LA-FLS-B02-2378-0002[TF][1m], LA-FLS-B02-2750-0007[TF][1m], LA-FLS-B02-2744-0007[TF][1m], LA-FLS-B02-3200-0003[T][1m], LA-FLS-B02-2978-0003[T][2m], LA-FLS-B02-3422-0003[T][1m], LA-FLS-B02-4500-0003[T][2m], LA-FLS-B02-4500-0003[TF][1m], LA-FLS-B02-3200-0003[TF][1m], LA-FLS-B02-3422-0003[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0005[T][32m]","6","LA","FLS"
"CM31A-24","AEC-SN450/MSB/B02/3100A (Bus Life Safety)","AEC-SN450/UPIO/B02/3102A (INPUT BUS)","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/UPIO/B02/3102A","Route Confirmed","18.16","18.16","0.00","0006","AEC-SN450/MSB/B02/3100A >> LA-FLS-B01-0213-0006, LA-FLS-B01-3891-0006, LA-FLS-B02-3891-0006 >> AEC-SN450/UPIO/B02/3102A","LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m]","LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-2742-0008[T][1m]","1","LA","FLS"
"CG31A-01","AEC-SN450/UPIO/B02/3102A (INPUT BUS)","AEC-SN450/UPS/B02/3102A GRN","Found: AEC-SN450/UPIO/B02/3102A","Found: AEC-SN450/UPS/B02/3102A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CG31A-02","AEC-SN450/UPS/B02/3102A GRN","AEC-SN450/UPIO/B02/3102A (OUTPUT BUS)","Found: AEC-SN450/UPS/B02/3102A","Found: AEC-SN450/UPIO/B02/3102A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CG31A-11","AEC-SN450/UPIO/B02/3102A (OUTPUT BUS)","AEC-SN450/UCDB/B02/3102A","Found: AEC-SN450/UPIO/B02/3102A","Found: AEC-SN450/UCDB/B02/3102A","Route Unconfirmed (Virtual Path)","147.41","89.39","58.02","0006, 0004, 0005, 0009","AEC-SN450/UPIO/B02/3102A >> LA-FLS-B02-3891-0006, LA-FLS-B02-3891-0006, LA-FLS-B01-3891-0006, LA-FLS-B01-0213-0006, LA-FLS-B01-3891-0006, LA-FLS-B02-3891-0006 >> LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3024-0004, LA-FLS-B02-3025-0004, LA-FLS-B02-3025-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0100-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004, LA-FLS-B01-0450-0004 >> LA-FLS-B01-0450-0005 >> LA-FLS-B01-0450-0005 >> LA-FLS-B02-4500-0009 >> LA-FLS-B01-0450-0005 AEC-SN450/UCDB/B02/3102A","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B02-3200-0009[T][1m], LA-FLS-B02-2978-0009[T][2m], LA-FLS-B02-3422-0009[T][1m], LA-FLS-B02-4500-0009[T][2m], LA-FLS-B02-3422-0009[TF][1m], LA-FLS-B02-2978-0009[TF][1m], LA-FLS-B02-3422-0009[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0005[T][32m]","LA-FLS-B01-0450-0004[T][1m], LA-FLS-B01-0100-0004[T][1m], LA-FLS-B01-0450-0004[T][3m], LA-FLS-B01-0450-0004[TF][1m], LA-FLS-B01-0100-0004[TF][1m], LA-FLS-B02-3024-0004[T][3m], LA-FLS-B02-3891-0006[T][2m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B01-0213-0006[T][17m], LA-FLS-B02-3891-0006[T][1m], LA-FLS-B01-3891-0006[TF][1m], LA-FLS-B02-3891-0006[TF][1m], LA-FLS-B02-3024-0004[T][2m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[T][1m], LA-FLS-B02-3024-0004[TF][1m], LA-FLS-B02-3025-0004[TF][1m], LA-FLS-B02-3200-0009[T][1m], LA-FLS-B02-2978-0009[T][2m], LA-FLS-B02-3422-0009[T][1m], LA-FLS-B02-4500-0009[T][2m], LA-FLS-B02-3422-0009[TF][1m], LA-FLS-B02-2978-0009[TF][1m], LA-FLS-B02-3422-0009[TF][1m], LA-FLS-B01-0450-0005[T][1m], LA-FLS-B01-0450-0005[T][27m], LA-FLS-B01-0450-0005[T][32m]","6","LA","FLS"
"CM32A-15-01","AEC-SN450/MSB/B02/3100A (Bus AEC-SN450/MSB/B02/3200A)","LIFT/01","Found: AEC-SN450/MSB/B02/3100A","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM32A-25-01","AEC-SN450/MSB/B02/3100A (Bus AEC-SN450/MSB/B02/3200A)","ESC/07","Found: AEC-SN450/MSB/B02/3100A","Not Found","Route Incomplete (Start/End Not Found)","195.03","120.07","74.96","0194, 0195, 0193","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3350-0194, LA-FLS-B02-3800-0194, LA-FLS-B02-3800-0194, LA-FLS-B01-3800-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1140-0194, LA-FLS-B01-1140-0194, LA-FLS-B01-1050-0194 >> LA-FLS-B01-1062-0194, LA-FLS-B01-1062-0194, LA-FLS-B01-1050-0194, LA-FLS-B01-1050-0194 >> LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1271-0195, LA-FLS-B01-1271-0195, LA-FLS-B01-1350-0195, LA-FLS-B01-1350-0195, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193 >> LA-FLS-B01-1400-0193, LA-FLS-B01-1400-0193, LA-FLS-B01-1400-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1985-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-0800-0193 Unknown Equipment","LA-FLS-B01-1050-0195[T][2m], LA-FLS-B02-3800-0194[T][2m], LA-FLS-B01-1350-0194[T][1m], LA-FLS-B01-1050-0195[T][1m], LA-FLS-B01-1050-0195[T][9m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][2m], LA-FLS-B01-1350-0193[T][1m], LA-FLS-B01-0578-0193[T][2m], LA-FLS-B02-3000-0193[T][2m], LA-FLS-B02-3000-0193[T][6m], LA-FLS-B02-0578-0193[TF][1m], LA-FLS-B02-3000-0193[TF][1m], LA-FLS-B01-1350-0195[T][6m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-1050-0194[T][45m], LA-FLS-B01-1400-0193[T][2m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-3800-0194[TF][1m], LA-FLS-B01-1050-0194[T][12m], LA-FLS-B01-1350-0194[T][12m], LA-FLS-B01-1140-0194[T][1m], LA-FLS-B01-1140-0194[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-1062-0194[T][1m], LA-FLS-B01-1050-0194[TF][1m], LA-FLS-B01-1062-0194[TF][1m], LA-FLS-B01-1271-0195[T][1m], LA-FLS-B01-1350-0195[TF][1m], LA-FLS-B01-1271-0195[TF][1m], LA-FLS-B01-0800-0193[T][9m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B02-3350-0194[T][7m], LA-FLS-B01-0800-0193[T][3m], LA-FLS-B01-1985-0193[T][7m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B02-3800-0194[TF][1m]","LA-FLS-B01-1050-0195[T][2m], LA-FLS-B02-3800-0194[T][2m], LA-FLS-B01-1350-0194[T][1m], LA-FLS-B01-1050-0195[T][1m], LA-FLS-B01-1050-0195[T][9m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][2m], LA-FLS-B01-1350-0193[T][1m], LA-FLS-B01-0578-0193[T][2m], LA-FLS-B02-3000-0193[T][2m], LA-FLS-B02-3000-0193[T][6m], LA-FLS-B02-0578-0193[TF][1m], LA-FLS-B02-3000-0193[TF][1m], LA-FLS-B01-1350-0195[T][6m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-1050-0194[T][45m], LA-FLS-B01-1400-0193[T][2m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-3800-0194[TF][1m], LA-FLS-B01-1050-0194[T][12m], LA-FLS-B01-1350-0194[T][12m], LA-FLS-B01-1140-0194[T][1m], LA-FLS-B01-1140-0194[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-1062-0194[T][1m], LA-FLS-B01-1050-0194[TF][1m], LA-FLS-B01-1062-0194[TF][1m], LA-FLS-B01-1271-0195[T][1m], LA-FLS-B01-1350-0195[TF][1m], LA-FLS-B01-1271-0195[TF][1m], LA-FLS-B01-0800-0193[T][9m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B02-3350-0194[T][7m], LA-FLS-B01-0800-0193[T][3m], LA-FLS-B01-1985-0193[T][7m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B02-3800-0194[TF][1m]","4","LA","FLS"
"CM32A-23-01","AEC-SN450/MSB/B02/3100A (Bus AEC-SN450/MSB/B02/3200A)","ESC/03","Found: AEC-SN450/MSB/B02/3100A","Not Found","Route Incomplete (Start/End Not Found)","195.03","120.07","74.96","0194, 0195, 0193","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-3350-0194, LA-FLS-B02-3800-0194, LA-FLS-B02-3800-0194, LA-FLS-B01-3800-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1350-0194, LA-FLS-B01-1140-0194, LA-FLS-B01-1140-0194, LA-FLS-B01-1050-0194 >> LA-FLS-B01-1062-0194, LA-FLS-B01-1062-0194, LA-FLS-B01-1050-0194, LA-FLS-B01-1050-0194 >> LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1050-0195, LA-FLS-B01-1271-0195, LA-FLS-B01-1271-0195, LA-FLS-B01-1350-0195, LA-FLS-B01-1350-0195, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193, LA-FLS-B01-1350-0193 >> LA-FLS-B01-1400-0193, LA-FLS-B01-1400-0193, LA-FLS-B01-1400-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-0800-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1985-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-1022-0193, LA-FLS-B01-0800-0193 Unknown Equipment","LA-FLS-B01-1050-0195[T][2m], LA-FLS-B02-3800-0194[T][2m], LA-FLS-B01-1350-0194[T][1m], LA-FLS-B01-1050-0195[T][1m], LA-FLS-B01-1050-0195[T][9m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][2m], LA-FLS-B01-1350-0193[T][1m], LA-FLS-B01-0578-0193[T][2m], LA-FLS-B02-3000-0193[T][2m], LA-FLS-B02-3000-0193[T][6m], LA-FLS-B02-0578-0193[TF][1m], LA-FLS-B02-3000-0193[TF][1m], LA-FLS-B01-1350-0195[T][6m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-1050-0194[T][45m], LA-FLS-B01-1400-0193[T][2m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-3800-0194[TF][1m], LA-FLS-B01-1050-0194[T][12m], LA-FLS-B01-1350-0194[T][12m], LA-FLS-B01-1140-0194[T][1m], LA-FLS-B01-1140-0194[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-1062-0194[T][1m], LA-FLS-B01-1050-0194[TF][1m], LA-FLS-B01-1062-0194[TF][1m], LA-FLS-B01-1271-0195[T][1m], LA-FLS-B01-1350-0195[TF][1m], LA-FLS-B01-1271-0195[TF][1m], LA-FLS-B01-0800-0193[T][9m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B02-3350-0194[T][7m], LA-FLS-B01-0800-0193[T][3m], LA-FLS-B01-1985-0193[T][7m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B02-3800-0194[TF][1m]","LA-FLS-B01-1050-0195[T][2m], LA-FLS-B02-3800-0194[T][2m], LA-FLS-B01-1350-0194[T][1m], LA-FLS-B01-1050-0195[T][1m], LA-FLS-B01-1050-0195[T][9m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][2m], LA-FLS-B01-1350-0193[T][1m], LA-FLS-B01-0578-0193[T][2m], LA-FLS-B02-3000-0193[T][2m], LA-FLS-B02-3000-0193[T][6m], LA-FLS-B02-0578-0193[TF][1m], LA-FLS-B02-3000-0193[TF][1m], LA-FLS-B01-1350-0195[T][6m], LA-FLS-B01-1050-0195[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[T][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-1050-0194[T][45m], LA-FLS-B01-1400-0193[T][2m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1400-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0193[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-3800-0194[TF][1m], LA-FLS-B01-1050-0194[T][12m], LA-FLS-B01-1350-0194[T][12m], LA-FLS-B01-1140-0194[T][1m], LA-FLS-B01-1140-0194[TF][1m], LA-FLS-B01-1350-0194[TF][1m], LA-FLS-B01-1062-0194[T][1m], LA-FLS-B01-1050-0194[TF][1m], LA-FLS-B01-1062-0194[TF][1m], LA-FLS-B01-1271-0195[T][1m], LA-FLS-B01-1350-0195[TF][1m], LA-FLS-B01-1271-0195[TF][1m], LA-FLS-B01-0800-0193[T][9m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B01-0800-0193[TF][1m], LA-FLS-B02-3350-0194[T][7m], LA-FLS-B01-0800-0193[T][3m], LA-FLS-B01-1985-0193[T][7m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[T][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B01-1022-0193[TF][1m], LA-FLS-B02-3800-0194[TF][1m]","4","LA","FLS"
"CM32A-11","AEC-SN450/MSB/B02/3100A (Bus AEC-SN450/MSB/B02/3200A)","AEC-SN450/PLDB/B02/3201A","Found: AEC-SN450/MSB/B02/3100A","Found: AEC-SN450/PLDB/B02/3201A","Route Unconfirmed (Virtual Path)","31.92","11.96","19.97","0158, 0156, 0157","AEC-SN450/MSB/B02/3100A >> LA-FLS-B02-2277-0158 >> LA-FLS-B02-2967-0156, LA-FLS-B02-2967-0156, LA-FLS-B02-3190-0156 >> LA-FLS-B02-3020-0157 AEC-SN450/PLDB/B02/3201A","LA-FLS-B02-2967-0156[T][2m], LA-FLS-B02-2277-0158[T][6m], LA-FLS-B02-3190-0156[T][1m], LA-FLS-B02-2967-0156[TF][1m], LA-FLS-B02-3020-0157[T][5m]","LA-FLS-B02-2967-0156[T][2m], LA-FLS-B02-2277-0158[T][6m], LA-FLS-B02-3190-0156[T][1m], LA-FLS-B02-2967-0156[TF][1m], LA-FLS-B02-3020-0157[T][5m]","3","LA","FLS"
