Cable Routing Sequence
"CM41B-12","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/MCC/L02/TEF03","Found: AEC-SN450/MSB/B02/4100B","Not Found","Route Incomplete (Start/End Not Found)","275.39","175.96","99.42","0032, 0015, 0018, 0017, 0020, 0023, 0027, 0024, 0101, 0215, 0100","AEC-SN450/MSB/B02/4100B >> LB-FLS-B02-2500-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-3000-0032, LB-FLS-B02-3372-0032, LB-FLS-B02-3372-0032, LB-FLS-B01-3372-0032, LB-FLS-B01-1050-0032, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0018, LB-FLS-B01-1050-0018, LB-FLS-B01-0979-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018 >> LB-FLS-B01-1050-0017, LB-FLS-B01-1050-0017 >> LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0850-0020, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023 >> LB-FLS-B01-0510-0027 >> LB-FLS-B01-2885-0024 >> LB-FLS-B01-2962-0101 >> LB-FLS-L01-1390-0215, LB-FLS-L01-1390-0215, LB-FLS-L01-1390-0215, LB-FLS-L01-1390-0215, LB-FLS-L01-1390-0215 >> LB-FLS-L01-1315-0215, LB-FLS-L02-1315-0215, LB-FLS-L02-2584-0215, LB-FLS-L02-2584-0215, LB-FLS-L02-2584-0215, LB-FLS-L02-2598-0215, LB-FLS-L02-2598-0215, LB-FLS-L02-2598-0215, LB-FLS-L02-2664-0215, LB-FLS-L02-2664-0215, LB-FLS-L02-2763-0215, LB-FLS-L02-2763-0215, LB-FLS-L02-3114-0215 >> LB-FLS-L02-3300-0215, LB-FLS-L02-3300-0215, LB-FLS-L02-3300-0215, LB-FLS-L02-3157-0215, LB-FLS-L02-3157-0215, LB-FLS-L02-3157-0215, LB-FLS-L02-2780-0215, LB-FLS-L02-3152-0215, LB-FLS-L02-3152-0215, LB-FLS-L02-3295-0215, LB-FLS-L02-3295-0215, LB-FLS-L02-3295-0215, LB-FLS-L02-3295-0215 >> LB-FLS-B02-3030-0100 Unknown Equipment","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-2962-0101[C][3m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-L01-1315-0215[T][4m], LB-FLS-L02-3300-0215[C][7m], LB-FLS-L02-3300-0215[CF][2m], LB-FLS-L02-3295-0215[C][2m], LB-FLS-L02-3295-0215[CF][2m], LB-FLS-L02-3300-0215[C][1m], LB-FLS-L02-3157-0215[C][1m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LB-FLS-L02-2780-0215[C][3m], LB-FLS-L02-3295-0215[C][1m], LB-FLS-L02-3152-0215[C][1m], LB-FLS-L01-1390-0215[T][7m], LB-FLS-L01-1390-0215[T][5m], LB-FLS-L01-1390-0215[T][1m], LB-FLS-L01-1390-0215[TF][1m], LB-FLS-L01-1390-0215[TF][1m], LB-FLS-L02-3157-0215[CF][1m], LB-FLS-L02-3295-0215[CF][1m], LB-FLS-L02-3157-0215[CF][1m], LB-FLS-L02-3152-0215[CF][1m], LB-FLS-L02-2664-0215[T][1m], LB-FLS-L02-2584-0215[T][1m], LB-FLS-L02-1315-0215[TF][1m], LB-FLS-L02-2584-0215[T][1m], LB-FLS-L02-2598-0215[T][1m], LB-FLS-L02-2584-0215[TF][2m], LB-FLS-L02-2598-0215[TF][1m], LB-FLS-L02-2598-0215[TF][1m], LB-FLS-L02-2763-0215[T][1m], LB-FLS-L02-2664-0215[TF][1m], LB-FLS-L02-3114-0215[T][8m], LB-FLS-L02-2763-0215[TF][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B01-2885-0024[T][3m]","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-2962-0101[C][3m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-L01-1315-0215[T][4m], LB-FLS-L02-3300-0215[C][7m], LB-FLS-L02-3300-0215[CF][2m], LB-FLS-L02-3295-0215[C][2m], LB-FLS-L02-3295-0215[CF][2m], LB-FLS-L02-3300-0215[C][1m], LB-FLS-L02-3157-0215[C][1m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LB-FLS-L02-2780-0215[C][3m], LB-FLS-L02-3295-0215[C][1m], LB-FLS-L02-3152-0215[C][1m], LB-FLS-L01-1390-0215[T][7m], LB-FLS-L01-1390-0215[T][5m], LB-FLS-L01-1390-0215[T][1m], LB-FLS-L01-1390-0215[TF][1m], LB-FLS-L01-1390-0215[TF][1m], LB-FLS-L02-3157-0215[CF][1m], LB-FLS-L02-3295-0215[CF][1m], LB-FLS-L02-3157-0215[CF][1m], LB-FLS-L02-3152-0215[CF][1m], LB-FLS-L02-2664-0215[T][1m], LB-FLS-L02-2584-0215[T][1m], LB-FLS-L02-1315-0215[TF][1m], LB-FLS-L02-2584-0215[T][1m], LB-FLS-L02-2598-0215[T][1m], LB-FLS-L02-2584-0215[TF][2m], LB-FLS-L02-2598-0215[TF][1m], LB-FLS-L02-2598-0215[TF][1m], LB-FLS-L02-2763-0215[T][1m], LB-FLS-L02-2664-0215[TF][1m], LB-FLS-L02-3114-0215[T][8m], LB-FLS-L02-2763-0215[TF][1m], LB-FLS-B02-3030-0100[TF][1m], LB-FLS-B01-2885-0024[T][3m]","10","LB","FLS"
"CM41B-13","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/FSSB/L00/0001B","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/FSSB/L00/0001B","Route Unconfirmed (Virtual Path)","268.88","243.74","25.14","0216","AEC-SN450/MSB/B02/4100B >> LB-FLS-B02-2800-0216, LB-FLS-B02-3041-0216, LB-FLS-B02-3041-0216, LB-FLS-B02-3041-0216, LB-FLS-B02-3250-0216, LB-FLS-B02-0678-0216, LB-FLS-B01-0678-0216, LB-FLS-B01-0678-0216 >> LB-FLS-B01-1350-0216, LB-FLS-B01-1350-0216, LB-FLS-B01-1279-0216, LB-FLS-B01-1279-0216, LB-FLS-B01-1279-0216, LB-FLS-B01-1050-0216, LB-FLS-B01-1050-0216, LB-FLS-B01-1050-0216, LB-FLS-B01-1050-0216, LB-FLS-B01-1050-0216, LB-FLS-B01-1350-0216, LB-FLS-B01-1350-0216 >> LB-FLS-B01-3435-0216, LB-FLS-B01-2525-0216, LB-FLS-B01-2525-0216 >> LB-FLS-B01-2050-0216 >> GB-ESS-B05-0994-0216, GB-ESS-B05-0994-0216, GB-ESS-B05-0105-0216, GB-ESS-B05-0105-0216, GB-ESS-B05-0338-0216, GB-ESS-B05-0376-0216, GB-ESS-B05-0376-0216, GB-ESS-B05-0376-0216, GB-ESS-B05-0376-0216, GB-ESS-B05-0376-0216, GB-ESS-B05-0376-0216 >> GB-ESS-B05-0108-0216, GB-ESS-B05-0108-0216, GB-ESS-B05-0094-0216, GB-ESS-B05-0094-0216, GB-ESS-B05-0094-0216, GB-ESS-B05-0027-0216 >> LB-FLS-B05-0935-0216, LB-FLS-B05-0935-0216 >> LB-FLS-B03-0614-0216, LB-FLS-B03-0614-0216, LB-FLS-B03-0838-0216, LB-FLS-B03-2349-0216, LB-FLS-B03-2349-0216, LB-FLS-B03-2349-0216, LB-FLS-B03-6669-0216, LB-FLS-B03-15044-0216 >> LB-FLS-L00-2250-0216, LB-FLS-L00-2250-0216, LB-FLS-L00-2250-0216 AEC-SN450/FSSB/L00/0001B","LB-FLS-B01-2050-0216[T][14m], GB-ESS-B05-0376-0216[C][12m], LB-FLS-B03-0614-0216[T][5m], LB-FLS-B03-0838-0216[T][2m], LB-FLS-B01-1050-0216[T][5m], GB-ESS-B05-0994-0216[C][2m], GB-ESS-B05-0105-0216[C][87m], GB-ESS-B05-0376-0216[C][3m], GB-ESS-B05-0376-0216[CF][1m], GB-ESS-B05-0376-0216[CF][1m], LB-FLS-B01-0678-0216[T][1m], LB-FLS-B05-0935-0216[C][1m], LB-FLS-B03-0614-0216[TF][1m], LB-FLS-B03-2349-0216[TF][1m], LB-FLS-B02-3250-0216[T][2m], LB-FLS-B02-3041-0216[T][1m], LB-FLS-B02-2800-0216[T][5m], LB-FLS-B02-3041-0216[TF][1m], LB-FLS-B01-0678-0216[TF][1m], LB-FLS-B02-0678-0216[TF][1m], LB-FLS-B02-3041-0216[TF][1m], LB-FLS-B01-1350-0216[TF][2m], LB-FLS-B01-1050-0216[TF][1m], LB-FLS-B01-1350-0216[T][12m], LB-FLS-B01-1279-0216[T][1m], LB-FLS-B01-1279-0216[TF][1m], LB-FLS-B01-1279-0216[TF][1m], LB-FLS-B01-1050-0216[TF][1m], LB-FLS-B01-1050-0216[T][49m], LB-FLS-B01-3435-0216[C][6m], GB-ESS-B05-0376-0216[C][3m], GB-ESS-B05-0338-0216[C][2m], LB-FLS-B01-1050-0216[T][1m], LB-FLS-B01-1350-0216[T][2m], LB-FLS-B01-1350-0216[TF][1m], LB-FLS-B01-2525-0216[C][1m], LB-FLS-B01-2525-0216[CF][2m], GB-ESS-B05-0994-0216[CF][2m], GB-ESS-B05-0094-0216[C][1m], LB-FLS-B05-0025-0216[C][1m], LB-FLS-B05-0935-0216[CF][2m], GB-ESS-B05-0027-0216[C][2m], GB-ESS-B05-0094-0216[CF][1m], GB-ESS-B05-0094-0216[CF][1m], GB-ESS-B05-0108-0216[C][3m], GB-ESS-B05-0105-0216[C][1m], GB-ESS-B05-0108-0216[CF][2m], GB-ESS-B05-0376-0216[CF][1m], GB-ESS-B05-0105-0216[CF][1m], LB-FLS-L00-2250-0216[T][5m], LB-FLS-L00-2250-0216[T][1m], LB-FLS-L00-2250-0216[TF][1m], LB-FLS-B03-6669-0216[T][9m], LB-FLS-B03-15044-0216[TF][1m], LB-FLS-B03-2349-0216[T][5m], LB-FLS-B03-2349-0216[TF][1m]","LB-FLS-B01-2050-0216[T][14m], GB-ESS-B05-0376-0216[C][12m], LB-FLS-B03-0614-0216[T][5m], LB-FLS-B03-0838-0216[T][2m], LB-FLS-B01-1050-0216[T][5m], GB-ESS-B05-0994-0216[C][2m], GB-ESS-B05-0105-0216[C][87m], GB-ESS-B05-0376-0216[C][3m], GB-ESS-B05-0376-0216[CF][1m], GB-ESS-B05-0376-0216[CF][1m], LB-FLS-B01-0678-0216[T][1m], LB-FLS-B05-0935-0216[C][1m], LB-FLS-B03-0614-0216[TF][1m], LB-FLS-B03-2349-0216[TF][1m], LB-FLS-B02-3250-0216[T][2m], LB-FLS-B02-3041-0216[T][1m], LB-FLS-B02-2800-0216[T][5m], LB-FLS-B02-3041-0216[TF][1m], LB-FLS-B01-0678-0216[TF][1m], LB-FLS-B02-0678-0216[TF][1m], LB-FLS-B02-3041-0216[TF][1m], LB-FLS-B01-1350-0216[TF][2m], LB-FLS-B01-1050-0216[TF][1m], LB-FLS-B01-1350-0216[T][12m], LB-FLS-B01-1279-0216[T][1m], LB-FLS-B01-1279-0216[TF][1m], LB-FLS-B01-1279-0216[TF][1m], LB-FLS-B01-1050-0216[TF][1m], LB-FLS-B01-1050-0216[T][49m], LB-FLS-B01-3435-0216[C][6m], GB-ESS-B05-0376-0216[C][3m], GB-ESS-B05-0338-0216[C][2m], LB-FLS-B01-1050-0216[T][1m], LB-FLS-B01-1350-0216[T][2m], LB-FLS-B01-1350-0216[TF][1m], LB-FLS-B01-2525-0216[C][1m], LB-FLS-B01-2525-0216[CF][2m], GB-ESS-B05-0994-0216[CF][2m], GB-ESS-B05-0094-0216[C][1m], LB-FLS-B05-0025-0216[C][1m], LB-FLS-B05-0935-0216[CF][2m], GB-ESS-B05-0027-0216[C][2m], GB-ESS-B05-0094-0216[CF][1m], GB-ESS-B05-0094-0216[CF][1m], GB-ESS-B05-0108-0216[C][3m], GB-ESS-B05-0105-0216[C][1m], GB-ESS-B05-0108-0216[CF][2m], GB-ESS-B05-0376-0216[CF][1m], GB-ESS-B05-0105-0216[CF][1m], LB-FLS-L00-2250-0216[T][5m], LB-FLS-L00-2250-0216[T][1m], LB-FLS-L00-2250-0216[TF][1m], LB-FLS-B03-6669-0216[T][9m], LB-FLS-B03-15044-0216[TF][1m], LB-FLS-B03-2349-0216[T][5m], LB-FLS-B03-2349-0216[TF][1m]","9","GB, LB","ESS, FLS"
"CM41B-14","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0001 (Source B)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/LSMSSB/B02/0001","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-15","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0002  (Source B)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/LSMSSB/B02/0002","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-16","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0003  (Source B)","Found: AEC-SN450/MSB/B02/4100B","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-17","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/LSMSSB/B02/0004  (Source B)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/LSMSSB/B02/0004","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-18","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/PSMSSB/B01/0004","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/PSMSSB/B01/0004","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-19","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/LSDB/B02/4101B","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/LSDB/B02/4101B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-20","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/HSSB/B04/0003B (STORMWATER)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/HSSB/B04/0003B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-21","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/HSSB/B04/0004B (STORMWATER)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/HSSB/B04/0004B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM41B-22","AEC-SN450/MSB/B02/4100B (Bus Life Safety)","AEC-SN450/ULIO/B02/4101B (INPUT BUS)","Found: AEC-SN450/MSB/B02/4100B","Found: AEC-SN450/ULIO/B02/4101B","Route Confirmed","70.18","70.18","0.00","0032, 0015, 0016, 0010","AEC-SN450/MSB/B02/4100B >> LB-FLS-B02-2609-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-3000-0032, LB-FLS-B02-3372-0032, LB-FLS-B02-3372-0032, LB-FLS-B01-3372-0032, LB-FLS-B01-1050-0032, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-0821-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0350-0010 >> AEC-SN450/ULIO/B02/4101B","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m]","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m]","1","LB","FLS"
"CL41B-01","AEC-SN450/ULIO/B02/4101B (INPUT BUS)","AEC-SN450/UPS/B02/4101B EMERGENCY LIGHTING UPS","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/UPS/B02/4101B","Route Unconfirmed (Virtual Path)","12.00","3.23","8.77","0012, 0010","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0012, LB-FLS-B02-2600-0012, LB-FLS-B02-2600-0012 >> LB-FLS-B02-3020-0010 AEC-SN450/UPS/B02/4101B","LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","2","LB","FLS"
"CL41B-02","AEC-SN450/UPS/B02/4101B EMERGENCY LIGHTING UPS","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","Found: AEC-SN450/UPS/B02/4101B","Found: AEC-SN450/ULIO/B02/4101B","Route Unconfirmed (Virtual Path)","12.41","2.43","9.97","0012, 0010","AEC-SN450/UPS/B02/4101B >> LB-FLS-B02-2600-0012 >> LB-FLS-B02-3020-0010 AEC-SN450/ULIO/B02/4101B","LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","2","LB","FLS"
"CL41B-11","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B02/4101B (REMOVED)","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B02/4101B","Route Unconfirmed (Virtual Path)","155.14","147.91","7.22","0014, 0010, 0016, 0015, 0018, 0017, 0013","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0014, LB-FLS-B02-2600-0014, LB-FLS-B02-2600-0014 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0821-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0018, LB-FLS-B01-1050-0018, LB-FLS-B01-0979-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018 >> LB-FLS-B01-1050-0017 >> LB-FLS-B01-0862-0013, LB-FLS-B01-3422-0013, LB-FLS-B02-3422-0013, LB-FLS-B02-3422-0013, LB-FLS-B02-3200-0013, LB-FLS-B02-3200-0013, LB-FLS-B02-3200-0013, LB-FLS-B02-3200-0013, LB-FLS-B02-3200-0013, LB-FLS-B02-2978-0013, LB-FLS-B02-2978-0013 AEC-SN450/ULDB/B02/4101B","LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-3200-0013[T][2m], LB-FLS-B02-3200-0013[T][4m], LB-FLS-B02-3200-0013[TF][1m], LB-FLS-B02-3200-0013[T][8m], LB-FLS-B02-3200-0013[TF][1m], LB-FLS-B02-3422-0013[T][2m], LB-FLS-B02-3422-0013[TF][1m], LB-FLS-B01-3422-0013[TF][1m], LB-FLS-B01-0862-0013[T][2m], LB-FLS-B02-2978-0013[T][2m], LB-FLS-B02-2978-0013[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-B02-3020-0010[T][1m]","LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-3200-0013[T][2m], LB-FLS-B02-3200-0013[T][4m], LB-FLS-B02-3200-0013[TF][1m], LB-FLS-B02-3200-0013[T][8m], LB-FLS-B02-3200-0013[TF][1m], LB-FLS-B02-3422-0013[T][2m], LB-FLS-B02-3422-0013[TF][1m], LB-FLS-B01-3422-0013[TF][1m], LB-FLS-B01-0862-0013[T][2m], LB-FLS-B02-2978-0013[T][2m], LB-FLS-B02-2978-0013[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-B02-3020-0010[T][1m]","4","LB","FLS"
"CL41B-12","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/L00/4101B (REMOVED)","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/L00/4101B","Route Unconfirmed (Virtual Path)","227.81","201.63","26.18","0014, 0010, 0016, 0015, 0018, 0017, 0020, 0023, 0026, 0025, 0027, 0024, 0019, 0021, 0028","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0014, LB-FLS-B02-2600-0014, LB-FLS-B02-2600-0014 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0821-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0018, LB-FLS-B01-1050-0018, LB-FLS-B01-0979-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018 >> LB-FLS-B01-1050-0017, LB-FLS-B01-1050-0017 >> LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0850-0020, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0760-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0023, LB-FLS-B01-0450-0026 >> LB-FLS-B01-0500-0025, LB-FLS-B01-0500-0025 >> LB-FLS-B01-0510-0027 >> LB-FLS-B01-2885-0024 >> LB-FLS-B01-2962-0019 >> LB-FLS-L00-0776-0021 >> LB-FLS-L00-0405-0028, LB-FLS-L00-0405-0028, LB-FLS-L00-0405-0028, LB-FLS-L00-0405-0028, LB-FLS-L00-0405-0019, LB-FLS-L00-2290-0019, LB-FLS-L00-2290-0019 AEC-SN450/ULDB/L00/4101B","LB-FLS-B01-1050-0022[T][1m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-2962-0019[C][3m], LB-FLS-L00-0776-0021[T][5m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-L00-0405-0028[T][2m], LB-FLS-L00-0405-0028[TF][1m], LB-FLS-L00-0405-0019[T][1m], LB-FLS-L00-0405-0028[TF][1m], LB-FLS-L00-0405-0028[T][2m], LB-FLS-L00-2290-0019[T][2m], LB-FLS-L00-2290-0019[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0500-0025[TF][1m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LB-FLS-B01-0500-0025[T][1m], LB-FLS-B01-2885-0024[T][3m]","LB-FLS-B01-1050-0022[T][1m], LB-FLS-B01-0510-0027[T][7m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-2962-0019[C][3m], LB-FLS-L00-0776-0021[T][5m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-L00-0405-0028[T][2m], LB-FLS-L00-0405-0028[TF][1m], LB-FLS-L00-0405-0019[T][1m], LB-FLS-L00-0405-0028[TF][1m], LB-FLS-L00-0405-0028[T][2m], LB-FLS-L00-2290-0019[T][2m], LB-FLS-L00-2290-0019[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B01-0450-0023[T][7m], LB-FLS-B01-0500-0025[TF][1m], LB-FLS-B01-0450-0026[TF][1m], LB-FLS-B01-0450-0023[T][10m], LB-FLS-B01-0450-0023[T][1m], LB-FLS-B01-0760-0023[T][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0760-0023[TF][1m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][2m], LB-FLS-B01-0450-0023[TF][1m], LB-FLS-B01-0500-0025[T][1m], LB-FLS-B01-2885-0024[T][3m]","10","LB","FLS"
"CL41B-13","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/L00/4102B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/L00/4102B","Route Unconfirmed (Virtual Path)","77.55","64.73","12.82","0012, 0010, 0011, 0030, 0029","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0012, LB-FLS-B02-2600-0012, LB-FLS-B02-2600-0012 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0011, LB-FLS-B01-0750-0030, LB-FLS-B01-0750-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0985-0030, LB-FLS-B01-0985-0030, LB-FLS-B01-1070-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1165-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1465-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0029, LB-FLS-B01-1650-0029, LB-FLS-B01-1610-0029, LB-FLS-B01-1400-0029, LB-FLS-B01-1400-0029, LB-FLS-B01-1400-0029, LB-FLS-B01-1400-0029, LB-FLS-B01-1400-0029, LB-FLS-B01-1622-0029, LB-FLS-B01-1622-0029, LB-FLS-B01-2530-0029 >> LB-FLS-B01-2250-0029 >> LB-FLS-L00-2785-0029, LB-FLS-L00-2785-0029, LB-FLS-L00-2785-0029, LB-FLS-L00-2563-0029 AEC-SN450/ULDB/L00/4102B","LB-FLS-B01-2250-0029[T][12m], LB-FLS-L00-2785-0029[T][1m], LB-FLS-L00-2785-0029[T][7m], LB-FLS-L00-2785-0029[TF][1m], LB-FLS-B01-1650-0029[T][2m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-1100-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1650-0030[T][2m], LB-FLS-B01-1650-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0029[T][6m], LB-FLS-B01-1610-0029[T][1m], LB-FLS-B01-1650-0029[TF][1m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-1400-0029[T][1m], LB-FLS-B01-1622-0029[T][1m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-2530-0029[T][1m], LB-FLS-B01-1622-0029[TF][1m], LB-FLS-L00-2563-0029[T][1m], LB-FLS-L00-2785-0029[TF][1m], LB-FLS-B01-0802-0030[T][1m], LB-FLS-B01-1100-0030[T][2m], LB-FLS-B01-0985-0030[T][2m], LB-FLS-B01-1070-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0985-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-1650-0030[T][9m], LB-FLS-B01-1465-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0030[T][3m], LB-FLS-B01-1165-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m], LB-FLS-B01-0750-0030[T][1m], LB-FLS-B01-0750-0030[TF][1m]","LB-FLS-B01-2250-0029[T][12m], LB-FLS-L00-2785-0029[T][1m], LB-FLS-L00-2785-0029[T][7m], LB-FLS-L00-2785-0029[TF][1m], LB-FLS-B01-1650-0029[T][2m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-1100-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1650-0030[T][2m], LB-FLS-B01-1650-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0029[T][6m], LB-FLS-B01-1610-0029[T][1m], LB-FLS-B01-1650-0029[TF][1m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-1400-0029[T][1m], LB-FLS-B01-1622-0029[T][1m], LB-FLS-B01-1400-0029[TF][1m], LB-FLS-B01-2530-0029[T][1m], LB-FLS-B01-1622-0029[TF][1m], LB-FLS-L00-2563-0029[T][1m], LB-FLS-L00-2785-0029[TF][1m], LB-FLS-B01-0802-0030[T][1m], LB-FLS-B01-1100-0030[T][2m], LB-FLS-B01-0985-0030[T][2m], LB-FLS-B01-1070-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0985-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-1650-0030[T][9m], LB-FLS-B01-1465-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0030[T][3m], LB-FLS-B01-1165-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m], LB-FLS-B01-0750-0030[T][1m], LB-FLS-B01-0750-0030[TF][1m]","4","LB","FLS"
"CL41B-14","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B02/4102B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B02/4102B","Route Unconfirmed (Virtual Path)","94.94","84.01","10.93","0014, 0010, 0016, 0015, 0032, 0031","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0014, LB-FLS-B02-2600-0014, LB-FLS-B02-2600-0014 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0821-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0032, LB-FLS-B01-3372-0032, LB-FLS-B02-3372-0032, LB-FLS-B02-3372-0032, LB-FLS-B02-3000-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-2609-0032, LB-FLS-B02-2500-0032 >> LB-FLS-B02-2613-0031, LB-FLS-B02-2613-0031, LB-FLS-B02-2613-0031, LB-FLS-B02-2613-0031, LB-FLS-B02-2613-0031, LB-FLS-B02-2613-0031, LB-FLS-B02-2391-0031 AEC-SN450/ULDB/B02/4102B","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-B02-2613-0031[T][2m], LB-FLS-B02-2391-0031[T][1m], LB-FLS-B02-2613-0031[T][1m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-2613-0031[T][2m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-3020-0010[T][1m]","LB-FLS-B02-3372-0032[T][2m], LB-FLS-B01-1050-0032[T][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-2500-0032[T][5m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-3372-0032[TF][1m], LB-FLS-B02-2609-0032[T][1m], LB-FLS-B02-3000-0032[T][2m], LB-FLS-B02-3372-0032[TF][1m], LB-FLS-B02-2609-0032[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-2600-0014[T][2m], LB-FLS-B02-2250-0014[T][1m], LB-FLS-B02-2600-0014[TF][1m], LB-FLS-B02-2613-0031[T][2m], LB-FLS-B02-2391-0031[T][1m], LB-FLS-B02-2613-0031[T][1m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-2613-0031[T][2m], LB-FLS-B02-2613-0031[TF][1m], LB-FLS-B02-3020-0010[T][1m]","3","LB","FLS"
"CL41B-15","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B02/4103B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B02/4103B","Route Unconfirmed (Virtual Path)","135.36","122.47","12.89","0012, 0010, 0011, 0030, 0033","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0012, LB-FLS-B02-2600-0012, LB-FLS-B02-2600-0012 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0011, LB-FLS-B01-0750-0030, LB-FLS-B01-0750-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0802-0030, LB-FLS-B01-0985-0030, LB-FLS-B01-0985-0030, LB-FLS-B01-1070-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1100-0030, LB-FLS-B01-1165-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1400-0030, LB-FLS-B01-1465-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030, LB-FLS-B01-1650-0030 >> GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0193-0033, GB-ESS-B01-0193-0033, GB-ESS-B01-0193-0033, GB-ESS-B01-0215-0033, GB-ESS-B01-0171-0033, GB-ESS-B01-0171-0033, GB-ESS-B01-0171-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033, GB-ESS-B01-0150-0033 >> LB-FLS-B02-3800-0033 >> GB-DFT-B02-3473-0033, GB-ESS-B02-3473-0033 AEC-SN450/ULDB/B02/4103B","GB-ESS-B02-3473-0033[T][1m], GB-ESS-B02-3683-0033[T][1m], LB-FLS-B02-3800-0033[T][3m], LB-FLS-B02-3578-0033[T][2m], LB-FLS-B02-3800-0033[TF][1m], GB-DFT-B02-3473-0033[TF][1m], GB-ESS-B01-0150-0033[T][1m], GB-ESS-B01-0150-0033[TF][1m], LB-FLS-B01-1100-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1650-0030[T][2m], LB-FLS-B01-1650-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], GB-ESS-B01-0150-0033[TF][1m], GB-ESS-B01-0150-0033[T][44m], GB-ESS-B01-0150-0033[TF][1m], GB-ESS-B01-0150-0033[T][3m], LB-FLS-B01-0802-0030[T][1m], GB-ESS-B01-0150-0033[T][36m], GB-ESS-B01-0215-0033[T][2m], GB-ESS-B01-0171-0033[T][1m], GB-ESS-B01-0171-0033[TF][1m], GB-ESS-B01-0171-0033[TF][1m], GB-ESS-B01-0193-0033[T][1m], GB-ESS-B01-0193-0033[TF][1m], GB-ESS-B01-0193-0033[TF][1m], LB-FLS-B01-1100-0030[T][2m], LB-FLS-B01-0985-0030[T][2m], LB-FLS-B01-1070-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0985-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-1650-0030[T][9m], LB-FLS-B01-1465-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0030[T][3m], LB-FLS-B01-1165-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], GB-ESS-B01-0150-0033[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m], LB-FLS-B01-0750-0030[T][1m], LB-FLS-B01-0750-0030[TF][1m]","GB-ESS-B02-3473-0033[T][1m], GB-ESS-B02-3683-0033[T][1m], LB-FLS-B02-3800-0033[T][3m], LB-FLS-B02-3578-0033[T][2m], LB-FLS-B02-3800-0033[TF][1m], GB-DFT-B02-3473-0033[TF][1m], GB-ESS-B01-0150-0033[T][1m], GB-ESS-B01-0150-0033[TF][1m], LB-FLS-B01-1100-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1650-0030[T][2m], LB-FLS-B01-1650-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], GB-ESS-B01-0150-0033[TF][1m], GB-ESS-B01-0150-0033[T][44m], GB-ESS-B01-0150-0033[TF][1m], GB-ESS-B01-0150-0033[T][3m], LB-FLS-B01-0802-0030[T][1m], GB-ESS-B01-0150-0033[T][36m], GB-ESS-B01-0215-0033[T][2m], GB-ESS-B01-0171-0033[T][1m], GB-ESS-B01-0171-0033[TF][1m], GB-ESS-B01-0171-0033[TF][1m], GB-ESS-B01-0193-0033[T][1m], GB-ESS-B01-0193-0033[TF][1m], GB-ESS-B01-0193-0033[TF][1m], LB-FLS-B01-1100-0030[T][2m], LB-FLS-B01-0985-0030[T][2m], LB-FLS-B01-1070-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0985-0030[TF][1m], LB-FLS-B01-0802-0030[TF][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0011[T][7m], LB-FLS-B01-1650-0030[T][9m], LB-FLS-B01-1465-0030[T][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1650-0030[TF][1m], LB-FLS-B01-1400-0030[T][3m], LB-FLS-B01-1165-0030[T][1m], LB-FLS-B01-1100-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-1400-0030[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], GB-ESS-B01-0150-0033[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m], LB-FLS-B01-0750-0030[T][1m], LB-FLS-B01-0750-0030[TF][1m]","5","GB, LB","DFT, ESS, FLS"
"CL41B-16","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/TULDB/B02/4101B","Found: AEC-SN450/ULIO/B02/4101B","Not Found","Route Incomplete (Start/End Not Found)","165.35","159.83","5.52","0012, 0010, 0016, 0015, 0018, 0017, 0020, 0034","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2250-0012, LB-FLS-B02-2600-0012, LB-FLS-B02-2600-0012 >> LB-FLS-B02-3020-0010, LB-FLS-B02-0350-0010, LB-FLS-B01-0350-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0010, LB-FLS-B01-0750-0016, LB-FLS-B01-0750-0016, LB-FLS-B01-0821-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0016, LB-FLS-B01-1050-0015, LB-FLS-B01-1050-0018, LB-FLS-B01-1050-0018, LB-FLS-B01-0979-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0550-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0598-0018, LB-FLS-B01-0750-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018, LB-FLS-B01-0821-0018 >> LB-FLS-B01-1050-0017, LB-FLS-B01-1050-0017 >> LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0898-0020, LB-FLS-B01-0850-0020 >> LB-FLS-B01-1150-0034 Unknown Equipment","LB-FLS-B01-1150-0034[T][2m], LB-FLS-B02-3518-0034[T][2m], LB-FLS-B01-1150-0034[TF][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-3300-0034[T][10m], LB-FLS-B02-3300-0034[T][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3078-0034[T][2m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","LB-FLS-B01-1150-0034[T][2m], LB-FLS-B02-3518-0034[T][2m], LB-FLS-B01-1150-0034[TF][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0016[T][13m], LB-FLS-B01-1050-0017[TF][1m], LB-FLS-B01-1050-0015[TF][1m], LB-FLS-B02-3300-0034[T][10m], LB-FLS-B02-3300-0034[T][1m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B01-1050-0017[T][26m], LB-FLS-B01-0750-0018[T][30m], LB-FLS-B01-1050-0018[T][5m], LB-FLS-B01-0821-0018[T][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0821-0018[TF][1m], LB-FLS-B01-0979-0018[T][1m], LB-FLS-B01-1050-0018[TF][1m], LB-FLS-B01-0750-0016[T][49m], LB-FLS-B01-0821-0016[T][1m], LB-FLS-B01-0750-0016[TF][1m], LB-FLS-B01-1050-0016[TF][1m], LB-FLS-B01-0750-0018[T][22m], LB-FLS-B01-0550-0018[T][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0750-0018[TF][1m], LB-FLS-B01-0598-0018[T][1m], LB-FLS-B01-0550-0018[TF][1m], LB-FLS-B01-0598-0018[TF][1m], LB-FLS-B01-0898-0020[T][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0898-0020[TF][1m], LB-FLS-B01-0850-0020[T][2m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B01-0750-0010[T][2m], LB-FLS-B01-0350-0010[T][1m], LB-FLS-B01-0750-0010[TF][1m], LB-FLS-B02-2600-0012[T][2m], LB-FLS-B02-0350-0010[TF][1m], LB-FLS-B02-3078-0034[T][2m], LB-FLS-B02-3300-0034[TF][1m], LB-FLS-B02-3020-0010[T][1m], LB-FLS-B02-2250-0012[T][1m], LB-FLS-B02-2600-0012[TF][1m]","5","LB","FLS"
"CL41B-17","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B02/4104B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B02/4104B","Route Confirmed","0.71","0.71","0.00","","AEC-SN450/ULIO/B02/4101B >> LB-FLS-B02-2600-0035 >> AEC-SN450/ULDB/B02/4104B","LB-FLS-B02-2600-0035[T][1m], LB-FLS-B02-2600-0035[T][1m], LB-FLS-B02-2250-0035[TF][1m], LB-FLS-B02-2600-0035[TF][2m]","LB-FLS-B02-2600-0035[T][1m], LB-FLS-B02-2600-0035[T][1m], LB-FLS-B02-2250-0035[TF][1m], LB-FLS-B02-2600-0035[TF][2m]","1","LB","FLS"
"CL41B-18","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/TULDB/B02/4102B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/TULDB/B02/4102B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CL41B-19","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B04/4101B (REMOVED)","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B04/4101B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CL41B-20","AEC-SN450/ULIO/B02/4101B (OUTPUT BUS)","AEC-SN450/ULDB/B03/4101B","Found: AEC-SN450/ULIO/B02/4101B","Found: AEC-SN450/ULDB/B03/4101B","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0","N/A","N/A"
"CM42B-25","AEC-SN450/MSB/B02/4100B (Bus AEC-SN450/MSB/B02/4200B)","ESC/08","Found: AEC-SN450/MSB/B02/4100B","Not Found","Route Incomplete (Start/End Not Found)","37.97","14.43","23.54","0219, 0182, 0157","AEC-SN450/MSB/B02/4100B >> LA-FLS-B02-2155-0219 >> LA-FLS-B02-3020-0182 >> LA-FLS-B02-3020-0157 >> LA-FLS-B02-2215-0219 >> LA-FLS-B02-3354-0219 Unknown Equipment","LA-FLS-B02-3020-0182[T][3m], LA-FLS-B01-0500-0182[T][2m], LA-FLS-B01-1050-0182[T][1m], LA-FLS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[T][11m], LA-ESS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[TF][1m], LA-FLS-B02-2155-0219[T][7m], LA-FLS-B02-3354-0219[T][1m], LA-FLS-B02-3554-0219[T][3m], LA-FLS-B01-2024-0219[T][1m], LA-FLS-B01-2024-0219[TF][1m], LA-FLS-B01-1824-0219[T][2m], LA-FLS-B01-1824-0219[TF][1m], LA-FLS-B02-3554-0219[TF][1m], LA-FLS-B02-3020-0182[TF][1m], LA-FLS-B02-2215-0219[T][2m], LA-FLS-B02-3020-0157[T][5m]","LA-FLS-B02-3020-0182[T][3m], LA-FLS-B01-0500-0182[T][2m], LA-FLS-B01-1050-0182[T][1m], LA-FLS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[T][11m], LA-ESS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[TF][1m], LA-FLS-B02-2155-0219[T][7m], LA-FLS-B02-3354-0219[T][1m], LA-FLS-B02-3554-0219[T][3m], LA-FLS-B01-2024-0219[T][1m], LA-FLS-B01-2024-0219[TF][1m], LA-FLS-B01-1824-0219[T][2m], LA-FLS-B01-1824-0219[TF][1m], LA-FLS-B02-3554-0219[TF][1m], LA-FLS-B02-3020-0182[TF][1m], LA-FLS-B02-2215-0219[T][2m], LA-FLS-B02-3020-0157[T][5m]","5","LA","ESS, FLS"
"CM42B-23","AEC-SN450/MSB/B02/4100B (Bus AEC-SN450/MSB/B02/4200B)","ESC/04","Found: AEC-SN450/MSB/B02/4100B","Not Found","Route Incomplete (Start/End Not Found)","37.97","14.43","23.54","0219, 0182, 0157","AEC-SN450/MSB/B02/4100B >> LA-FLS-B02-2155-0219 >> LA-FLS-B02-3020-0182 >> LA-FLS-B02-3020-0157 >> LA-FLS-B02-2215-0219 >> LA-FLS-B02-3354-0219 Unknown Equipment","LA-FLS-B02-3020-0182[T][3m], LA-FLS-B01-0500-0182[T][2m], LA-FLS-B01-1050-0182[T][1m], LA-FLS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[T][11m], LA-ESS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[TF][1m], LA-FLS-B02-2155-0219[T][7m], LA-FLS-B02-3354-0219[T][1m], LA-FLS-B02-3554-0219[T][3m], LA-FLS-B01-2024-0219[T][1m], LA-FLS-B01-2024-0219[TF][1m], LA-FLS-B01-1824-0219[T][2m], LA-FLS-B01-1824-0219[TF][1m], LA-FLS-B02-3554-0219[TF][1m], LA-FLS-B02-3020-0182[TF][1m], LA-FLS-B02-2215-0219[T][2m], LA-FLS-B02-3020-0157[T][5m]","LA-FLS-B02-3020-0182[T][3m], LA-FLS-B01-0500-0182[T][2m], LA-FLS-B01-1050-0182[T][1m], LA-FLS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[T][11m], LA-ESS-B01-1050-0182[TF][1m], LA-FLS-B01-1050-0209[TF][1m], LA-FLS-B02-2155-0219[T][7m], LA-FLS-B02-3354-0219[T][1m], LA-FLS-B02-3554-0219[T][3m], LA-FLS-B01-2024-0219[T][1m], LA-FLS-B01-2024-0219[TF][1m], LA-FLS-B01-1824-0219[T][2m], LA-FLS-B01-1824-0219[TF][1m], LA-FLS-B02-3554-0219[TF][1m], LA-FLS-B02-3020-0182[TF][1m], LA-FLS-B02-2215-0219[T][2m], LA-FLS-B02-3020-0157[T][5m]","5","LA","ESS, FLS"
