Cable Routing Sequence
"CM12A-14","LDN-SN250/MSB/L00/1100A (Bus LDN-SN250/MSB/L00/1200A (OPERATIONS CRITICAL & NORMAL BUS))","(LIFT/03) RSGx","Found: LDN-SN250/MSB/L00/1200A","Found: LIFT/03","Route Unconfirmed (Virtual Path)","65.51","58.20","7.31","0043, 0042, 0044, 0045, 0047","LDN-SN250/MSB/L00/1200A LA-FLS-L01--0016-0043 >> LA-FLS-L01-2394-0043, LA-FLS-L01-3100-0043, LA-FLS-L01-3100-0043, LA-FLS-L01-3100-0043, LA-FLS-L01-3100-0043, LA-FLS-L01-3100-0043, LA-FLS-L01-3100-0043 >> LA-FLS-L01-3000-0043, LA-FLS-L01-3000-0043, LA-FLS-L01-3000-0043, LA-FLS-L01-3000-0043, LA-FLS-L01-2697-0043, LA-FLS-L01-2500-0043, LA-FLS-L01-2500-0043, LA-FLS-L01-2500-0042, LA-FLS-L01-2500-0044 >> LA-FLS-L01-2756-0045, LA-FLS-L01-2756-0045, LA-FLS-L01-2872-0045, LA-FLS-L01-2872-0045, LA-FLS-L01-2900-0045, LA-FLS-L01-2900-0045, LA-FLS-L01-2900-0045, LA-FLS-L01-2900-0045, LA-FLS-L01-2900-0045, LA-FLS-L01-4703-0046 >> LB-ESS-L01-2600-0047, LB-ESS-L01-2600-0047, LB-ESS-L01-2600-0047, LB-ESS-L01-2600-0047, LB-ESS-L01-2236-0047, LB-ESS-L01-2236-0047 LIFT/03","LA-FLS-L01-3000-0043[T][3m], LA-FLS-L01-3000-0043[T][3m], LA-FLS-L01-2697-0043[T][1m], LA-FLS-L01-2500-0044[T][3m], LB-ESS-L01-2600-0047[T][2m], LB-ESS-L01-2600-0047[T][1m], LB-ESS-L01-2236-0047[T][1m], LB-ESS-L01-2236-0047[TF][1m], LA-FLS-L01-2900-0045[T][7m], LA-FLS-L01-3100-0043[T][1m], LA-FLS-L01--0016-0043[T][3m], LA-FLS-L01-2394-0043[T][3m], LA-FLS-L01-2500-0043[TF][1m], LA-FLS-L01-3000-0043[TF][2m], LA-FLS-L01-3000-0043[TF][1m], LA-FLS-L01-2900-0045[T][3m], LA-FLS-L01-3100-0043[T][4m], LA-FLS-L01-3100-0043[TF][1m], LA-FLS-L01-3100-0043[T][1m], LA-FLS-L01-3100-0043[TF][1m], LA-FLS-L01-3100-0043[TF][1m], LB-ESS-L01-4300-0047[T][1m], LB-ESS-L01-2600-0047[TF][1m], LA-FLS-L01-5075-0046[T][2m], LA-FLS-L01-2900-0045[T][5m], LA-FLS-L01-2900-0045[TF][1m], LA-FLS-L01-4703-0046[T][2m], LA-FLS-L01-2900-0045[TF][1m], LA-FLS-L01-4703-0046[TF][1m], LA-FLS-L01-4703-0046[TF][1m], LA-FLS-L01-2756-0045[T][1m], LA-FLS-L01-2872-0045[T][1m], LA-FLS-L01-2872-0045[TF][1m], LA-FLS-L01-2756-0045[TF][1m], LB-ESS-L01-2964-0047[T][1m], LB-ESS-L01-2600-0047[TF][1m], LB-ESS-L01-2964-0047[TF][1m], LA-FLS-L01-2500-0043[T][15m], LA-FLS-L01-2500-0042[TF][1m]","LA-FLS-L01-3000-0043[T][3m], LA-FLS-L01-3000-0043[T][3m], LA-FLS-L01-2697-0043[T][1m], LA-FLS-L01-2500-0044[T][3m], LB-ESS-L01-2600-0047[T][2m], LB-ESS-L01-2600-0047[T][1m], LB-ESS-L01-2236-0047[T][1m], LB-ESS-L01-2236-0047[TF][1m], LA-FLS-L01-2900-0045[T][7m], LA-FLS-L01-3100-0043[T][1m], LA-FLS-L01--0016-0043[T][3m], LA-FLS-L01-2394-0043[T][3m], LA-FLS-L01-2500-0043[TF][1m], LA-FLS-L01-3000-0043[TF][2m], LA-FLS-L01-3000-0043[TF][1m], LA-FLS-L01-2900-0045[T][3m], LA-FLS-L01-3100-0043[T][4m], LA-FLS-L01-3100-0043[TF][1m], LA-FLS-L01-3100-0043[T][1m], LA-FLS-L01-3100-0043[TF][1m], LA-FLS-L01-3100-0043[TF][1m], LB-ESS-L01-4300-0047[T][1m], LB-ESS-L01-2600-0047[TF][1m], LA-FLS-L01-5075-0046[T][2m], LA-FLS-L01-2900-0045[T][5m], LA-FLS-L01-2900-0045[TF][1m], LA-FLS-L01-4703-0046[T][2m], LA-FLS-L01-2900-0045[TF][1m], LA-FLS-L01-4703-0046[TF][1m], LA-FLS-L01-4703-0046[TF][1m], LA-FLS-L01-2756-0045[T][1m], LA-FLS-L01-2872-0045[T][1m], LA-FLS-L01-2872-0045[TF][1m], LA-FLS-L01-2756-0045[TF][1m], LB-ESS-L01-2964-0047[T][1m], LB-ESS-L01-2600-0047[TF][1m], LB-ESS-L01-2964-0047[TF][1m], LA-FLS-L01-2500-0043[T][15m], LA-FLS-L01-2500-0042[TF][1m]","5"
"CM12A-11","LDN-SN250/MSB/L00/1100A (Bus LDN-SN250/MSB/L00/1200A (OPERATIONS CRITICAL & NORMAL BUS))","LDN-SN250/PFC/L00/1201A","Found: LDN-SN250/MSB/L00/1200A","Not Found","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0"
"CM12A-17","LDN-SN250/MSB/L00/1100A (Bus LDN-SN250/MSB/L00/1200A (OPERATIONS CRITICAL & NORMAL BUS))","LDN-SN250/UPIO/L00/1201A (INPUT BUS) RSGx","Found: LDN-SN250/MSB/L00/1200A","Found: LDN-SN250/UPIO/L00/1201A","Route Unconfirmed (Virtual Path)","87.43","49.03","38.40","0064, 0065, 0063, 0069, 0067, 0068, 0066","LDN-SN250/MSB/L00/1200A LA-ESS-L00--0960-0064, LA-ESS-L00-56130-0064 >> LA-ESS-L00-55850-0065, LA-ESS-L00--1305-0065 >> LA-ESS-L00--2590-0063, LA-ESS-L00-54715-0063, LA-ESS-L00--2590-0063, LA-ESS-L00-54715-0063, LA-ESS-L00--2590-0063, LA-ESS-L00-54879-0063, LA-ESS-L00--1779-0063, LA-ESS-L00-55391-0063, LA-ESS-L00--1750-0063 >> LA-ESS-L00--1220-0063 >> LA-FLS-L00--1220-0063 >> LA-ESS-L00--1450-0063 >> LA-ESS-L00--1450-0069 >> LA-ESS-L00--1450-0067 >> LA-ESS-L00--1220-0068 >> LA-ESS-L00--1220-0066 >> LA-ESS-L00-0258-0063 >> LA-ESS-L00-1825-0063 >> LA-ESS-L00-3500-0063, LA-ESS-L00-3500-0063, LA-ESS-L00-3500-0063, LA-ESS-L00-3500-0063, LA-ESS-L00-3500-0063, LA-ESS-L00-3500-0063, LA-ESS-L00-2836-0063 LDN-SN250/UPIO/L00/1201A","LA-ESS-L00--2590-0063[C][8m], LA-ESS-L00--2590-0063[C][13m], LA-ESS-L00--1750-0063[C][4m], LA-ESS-L00--1220-0063[C][1m], LA-ESS-L00--2086-0063[C][1m], LA-ESS-L00-55621-0063[CF][1m], LA-FLS-L00--1220-0063[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--1450-0069[C][1m], LA-ESS-L00--1220-0068[C][1m], LA-ESS-L00--1450-0067[C][1m], LA-ESS-L00--1450-0063[C][1m], LA-ESS-L00--2415-0063[C][1m], LA-ESS-L00--2538-0063[C][1m], LA-ESS-L00--2015-0063[C][1m], LA-ESS-L00-54678-0063[CF][1m], LA-ESS-L00-54902-0063[CF][1m], LA-ESS-L00--2415-0063[C][1m], LA-ESS-L00--2415-0063[C][5m], LA-ESS-L00-54590-0063[CF][1m], LA-ESS-L00-54590-0063[CF][1m], LA-ESS-L00-54754-0063[CF][1m], LA-ESS-L00-3500-0063[T][1m], LA-ESS-L00-3500-0063[T][3m], LA-ESS-L00-3500-0063[TF][1m], LA-ESS-L00-3500-0063[T][1m], LA-ESS-L00-3500-0063[TF][1m], LA-ESS-L00--1779-0063[C][1m], LA-ESS-L00--2590-0063[C][5m], LA-ESS-L00-54715-0063[CF][1m], LA-ESS-L00-54715-0063[CF][1m], LA-ESS-L00-55391-0063[CF][1m], LA-ESS-L00-54879-0063[CF][1m], LA-ESS-L00--1305-0065[T][3m], LA-ESS-L00--1241-0065[T][2m], LA-ESS-L00-55850-0065[TF][1m], LA-ESS-L00--1325-0064[T][3m], LA-ESS-L00--0960-0064[T][1m], LA-ESS-L00-56130-0064[TF][1m], LA-ESS-L00-0258-0063[T][2m], LA-ESS-L00-1825-0063[C][2m], LA-ESS-L00-2836-0063[T][1m], LA-ESS-L00-3500-0063[TF][1m]","LA-ESS-L00--2590-0063[C][8m], LA-ESS-L00--2590-0063[C][13m], LA-ESS-L00--1750-0063[C][4m], LA-ESS-L00--1220-0063[C][1m], LA-ESS-L00--2086-0063[C][1m], LA-ESS-L00-55621-0063[CF][1m], LA-FLS-L00--1220-0063[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--1450-0069[C][1m], LA-ESS-L00--1220-0068[C][1m], LA-ESS-L00--1450-0067[C][1m], LA-ESS-L00--1450-0063[C][1m], LA-ESS-L00--2415-0063[C][1m], LA-ESS-L00--2538-0063[C][1m], LA-ESS-L00--2015-0063[C][1m], LA-ESS-L00-54678-0063[CF][1m], LA-ESS-L00-54902-0063[CF][1m], LA-ESS-L00--2415-0063[C][1m], LA-ESS-L00--2415-0063[C][5m], LA-ESS-L00-54590-0063[CF][1m], LA-ESS-L00-54590-0063[CF][1m], LA-ESS-L00-54754-0063[CF][1m], LA-ESS-L00-3500-0063[T][1m], LA-ESS-L00-3500-0063[T][3m], LA-ESS-L00-3500-0063[TF][1m], LA-ESS-L00-3500-0063[T][1m], LA-ESS-L00-3500-0063[TF][1m], LA-ESS-L00--1779-0063[C][1m], LA-ESS-L00--2590-0063[C][5m], LA-ESS-L00-54715-0063[CF][1m], LA-ESS-L00-54715-0063[CF][1m], LA-ESS-L00-55391-0063[CF][1m], LA-ESS-L00-54879-0063[CF][1m], LA-ESS-L00--1305-0065[T][3m], LA-ESS-L00--1241-0065[T][2m], LA-ESS-L00-55850-0065[TF][1m], LA-ESS-L00--1325-0064[T][3m], LA-ESS-L00--0960-0064[T][1m], LA-ESS-L00-56130-0064[TF][1m], LA-ESS-L00-0258-0063[T][2m], LA-ESS-L00-1825-0063[C][2m], LA-ESS-L00-2836-0063[T][1m], LA-ESS-L00-3500-0063[TF][1m]","13"
"CP12A-01","LDN-SN250/UPIO/L00/1201A (INPUT BUS) RSGx","LDN-SN250/UPIO/L00/1201A (OPERATIONS CRITICAL UPS)","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UPIO/L00/1201A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0"
"CP12A-02","LDN-SN250/UPIO/L00/1201A (OPERATIONS CRITICAL UPS)","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 10 HOURS)","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UPIO/L00/1201A","No Containment Assigned","0.00","0.00","0.00","N/A","This cable reference was not found on any containment elements.","N/A","N/A","0"
"CP12A-10","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 10 HOURS)","LDN-SN250/UMSSB/L00/0001A","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UMSSB/L00/0001A","Route Confirmed","15.16","15.16","0.00","0237, 0241","LDN-SN250/UPIO/L00/1201A >> LA-ESS-L00-3500-0237, LA-ESS-L00-3500-0237, LA-ESS-L00-3500-0237, LA-ESS-L00-3500-0237, LA-ESS-L00-3500-0241, LA-ESS-L00-3500-0241, LA-ESS-L00-3500-0241, LA-ESS-L00-3563-0241, LA-ESS-L00-3563-0241, LA-ESS-L00-3563-0241, LA-ESS-L00-3885-0241 >> LDN-SN250/UMSSB/L00/0001A","LA-ESS-L00-3500-0237[T][2m], LA-ESS-L00-3500-0237[T][4m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3500-0241[T][5m], LA-ESS-L00-3885-0241[T][4m], LA-ESS-L00-3500-0241[T][1m], LA-ESS-L00-3563-0241[T][1m], LA-ESS-L00-3563-0241[TF][1m], LA-ESS-L00-3286-0237[T][2m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3670-0241[T][2m], LA-ESS-L00-3670-0241[TF][1m], LA-ESS-L00-3563-0241[TF][1m], LA-ESS-L00-3500-0241[TF][1m]","LA-ESS-L00-3500-0237[T][2m], LA-ESS-L00-3500-0237[T][4m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3500-0241[T][5m], LA-ESS-L00-3885-0241[T][4m], LA-ESS-L00-3500-0241[T][1m], LA-ESS-L00-3563-0241[T][1m], LA-ESS-L00-3563-0241[TF][1m], LA-ESS-L00-3286-0237[T][2m], LA-ESS-L00-3500-0237[TF][1m], LA-ESS-L00-3670-0241[T][2m], LA-ESS-L00-3670-0241[TF][1m], LA-ESS-L00-3563-0241[TF][1m], LA-ESS-L00-3500-0241[TF][1m]","1"
"CP12A-11","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 10 HOURS)","LDN-SN250/UMSSB/L00/0002A (CHILLER REDUNDANT SUPPLY) RSGx","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UMSSB/L00/0002A","Route Unconfirmed (Virtual Path)","129.83","76.39","53.45","0240, 0068, 0242, 0087, 0083, 0104, 0082, 0086, 0102, 0103, 0127","LDN-SN250/UPIO/L00/1201A LA-ESS-L00--2015-0240, LA-ESS-L00-54902-0240, LA-ESS-L00--2492-0240, LA-ESS-L00-54678-0240, LA-ESS-L00--2415-0240, LA-ESS-L00-54590-0240, LA-ESS-L00--2415-0240, LA-ESS-L00-54590-0240, LA-ESS-L00--2715-0240, LA-ESS-L00-54754-0240, LA-ESS-L00--2086-0240, LA-ESS-L00-55621-0240, LA-ESS-L00--1220-0068 >> LA-ESS-L00--1450-0242 >> LA-ESS-L00--1505-0087, LA-ESS-L00-55336-0087, LA-ESS-L00--2446-0087, LA-ESS-L00-54394-0087, LA-ESS-L00--2775-0087, LA-ESS-L00-54394-0087, LA-ESS-L00--2446-0087, LA-ESS-L00-55046-0087, LA-ESS-L00--1795-0087 >> LA-ESS-L00-0258-0083 >> LA-ESS-L00-2625-0104 >> LA-ESS-L01-0027-0082 >> LA-ESS-L01-1080-0086 >> LA-ESS-L01-1080-0102 >> LA-ESS-L01-1080-0103, LA-ESS-L01-1080-0104, LA-ESS-L01-1080-0127, LA-ESS-L01-1080-0127, LA-ESS-L00-4404-0127, LA-ESS-L00-4040-0127, LA-ESS-L00-4040-0127, LA-ESS-L00-4040-0127 >> LA-ESS-L00-4157-0242 LDN-SN250/UMSSB/L00/0002A","LA-ESS-L00--2015-0240[C][1m], LA-ESS-L00--1450-0242[C][27m], LA-ESS-L00--2715-0240[C][1m], LA-ESS-L00--1220-0068[C][1m], LA-ESS-L00--2086-0240[C][1m], LA-ESS-L00-54754-0240[CF][1m], LA-ESS-L00-55621-0240[CF][1m], LA-ESS-L00--2415-0240[C][5m], LA-ESS-L00-54590-0240[CF][1m], LA-ESS-L00--2415-0240[C][1m], LA-ESS-L00--2492-0240[C][1m], LA-ESS-L00-54590-0240[CF][1m], LA-ESS-L00-54902-0240[CF][1m], LA-ESS-L00-54678-0240[CF][1m], LA-ESS-L00--1505-0087[C][2m], LA-ESS-L00--2446-0087[C][1m], LA-ESS-L00-55336-0087[CF][1m], LA-ESS-L00-54394-0087[CF][1m], LA-ESS-L00--2775-0087[C][6m], LA-ESS-L00--1795-0087[C][1m], LA-ESS-L00--2446-0087[C][1m], LA-ESS-L01-0027-0082[T][1m], LA-ESS-L01-1080-0086[T][1m], LA-ESS-L00-4404-0127[T][2m], LA-ESS-L01-1080-0104[TF][1m], LA-ESS-L01-1080-0127[T][1m], LA-ESS-L00-4040-0127[T][9m], LA-ESS-L00-4040-0127[TF][1m], LA-ESS-L00-0258-0083[T][3m], LA-ESS-L00-2625-0104[C][3m], LA-ESS-L00-54394-0087[CF][1m], LA-ESS-L00-55046-0087[CF][1m], LA-ESS-L00-4157-0242[T][3m], LA-ESS-L00-4040-0127[TF][1m], LA-ESS-L01-1080-0127[TF][1m], LA-ESS-L01-1080-0103[T][5m], LA-ESS-L01-1080-0102[T][2m]","LA-ESS-L00--2015-0240[C][1m], LA-ESS-L00--1450-0242[C][27m], LA-ESS-L00--2715-0240[C][1m], LA-ESS-L00--1220-0068[C][1m], LA-ESS-L00--2086-0240[C][1m], LA-ESS-L00-54754-0240[CF][1m], LA-ESS-L00-55621-0240[CF][1m], LA-ESS-L00--2415-0240[C][5m], LA-ESS-L00-54590-0240[CF][1m], LA-ESS-L00--2415-0240[C][1m], LA-ESS-L00--2492-0240[C][1m], LA-ESS-L00-54590-0240[CF][1m], LA-ESS-L00-54902-0240[CF][1m], LA-ESS-L00-54678-0240[CF][1m], LA-ESS-L00--1505-0087[C][2m], LA-ESS-L00--2446-0087[C][1m], LA-ESS-L00-55336-0087[CF][1m], LA-ESS-L00-54394-0087[CF][1m], LA-ESS-L00--2775-0087[C][6m], LA-ESS-L00--1795-0087[C][1m], LA-ESS-L00--2446-0087[C][1m], LA-ESS-L01-0027-0082[T][1m], LA-ESS-L01-1080-0086[T][1m], LA-ESS-L00-4404-0127[T][2m], LA-ESS-L01-1080-0104[TF][1m], LA-ESS-L01-1080-0127[T][1m], LA-ESS-L00-4040-0127[T][9m], LA-ESS-L00-4040-0127[TF][1m], LA-ESS-L00-0258-0083[T][3m], LA-ESS-L00-2625-0104[C][3m], LA-ESS-L00-54394-0087[CF][1m], LA-ESS-L00-55046-0087[CF][1m], LA-ESS-L00-4157-0242[T][3m], LA-ESS-L00-4040-0127[TF][1m], LA-ESS-L01-1080-0127[TF][1m], LA-ESS-L01-1080-0103[T][5m], LA-ESS-L01-1080-0102[T][2m]","10"
"CP12A-12","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 10 HOURS)","LDN-SN250/UMSSB/L00/0003A","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UMSSB/L00/0003A","Route Unconfirmed (Virtual Path)","97.80","69.19","28.60","0228, 0066, 0235, 0230, 0231, 0053, 0054, 0109, 0112, 0111","LDN-SN250/UPIO/L00/1201A LA-ESS-L00--2015-0228, LA-ESS-L00-54902-0228, LA-ESS-L00--2538-0228, LA-ESS-L00-54678-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2715-0228, LA-ESS-L00-54754-0228, LA-ESS-L00--2086-0228, LA-ESS-L00-55621-0228, LA-ESS-L00--1220-0066 >> LA-ESS-L00--1750-0235, LA-ESS-L00-55391-0235, LA-ESS-L00--1779-0235, LA-ESS-L00-54879-0235, LA-ESS-L00--2590-0235, LA-ESS-L00-54715-0235, LA-ESS-L00--2590-0235, LA-ESS-L00-54715-0235, LA-ESS-L00--2590-0235 >> LA-ESS-L00-2966-0230 >> LA-ESS-L00-2830-0231, LA-ESS-L00-2830-0230, LA-ESS-L00-2830-0053, LA-ESS-L00-2830-0053, LA-ESS-L00-2830-0053, LA-ESS-L00-2919-0053, LA-ESS-L00-2919-0053, LA-ESS-L00-3135-0053 >> LA-ESS-L00-3127-0054 >> LA-ESS-L00-2900-0054, LA-ESS-L00-2900-0109, LA-ESS-L00-2900-0109, LA-ESS-L00-2900-0109, LA-ESS-L00-2794-0109, LA-ESS-L00-2794-0109, LA-ESS-L00-2705-0109, LA-ESS-L00-2705-0109, LA-ESS-L00-2745-0109, LA-ESS-L00-2745-0109, LA-ESS-L00-2745-0109, LA-ESS-L00-3030-0109 >> LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3079-0112, LA-ESS-L00-3170-0112, LA-ESS-L00-3170-0112, LA-ESS-L00-3170-0112, LA-ESS-L00-3079-0112, LA-ESS-L00-3079-0112, LA-ESS-L00-3030-0112, LA-ESS-L00-3030-0111, LA-ESS-L00-3030-0111, LA-ESS-L00-3030-0111, LA-ESS-L00-1958-0111 LDN-SN250/UMSSB/L00/0003A","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2590-0235[C][8m], LA-ESS-L00--2590-0235[C][14m], LA-ESS-L00--1750-0235[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-2830-0231[TF][1m], LA-ESS-L00--1779-0235[C][1m], LA-ESS-L00--2590-0235[C][4m], LA-ESS-L00-54715-0235[CF][1m], LA-ESS-L00-54715-0235[CF][1m], LA-ESS-L00-55391-0235[CF][1m], LA-ESS-L00-54879-0235[CF][1m], LA-ESS-L00-2830-0230[T][1m], LA-ESS-L00-2966-0230[T][4m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2830-0053[T][1m], LA-ESS-L00-3030-0112[T][2m], LA-ESS-L00-3030-0112[T][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3030-0111[T][1m], LA-ESS-L00-1958-0111[T][1m], LA-ESS-L00-3030-0111[TF][1m], LA-ESS-L00-3030-0112[T][2m], LA-ESS-L00-3030-0111[TF][1m], LA-ESS-L00-2900-0054[TF][1m], LA-ESS-L00-3127-0054[T][1m], LA-ESS-L00-2900-0109[T][1m], LA-ESS-L00-2900-0109[TF][1m], LA-ESS-L00-2705-0109[T][2m], LA-ESS-L00-2919-0053[T][1m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2919-0053[TF][1m], LA-ESS-L00-3135-0053[T][1m], LA-ESS-L00-3079-0112[T][1m], LA-ESS-L00-3170-0112[T][1m], LA-ESS-L00-3079-0112[T][1m], LA-ESS-L00-3030-0112[T][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3170-0112[TF][1m], LA-ESS-L00-3079-0112[TF][1m], LA-ESS-L00-3170-0112[TF][1m], LA-ESS-L00-2745-0109[T][1m], LA-ESS-L00-2900-0109[T][2m], LA-ESS-L00-2794-0109[T][1m], LA-ESS-L00-2745-0109[TF][1m], LA-ESS-L00-2745-0109[TF][1m], LA-ESS-L00-2705-0109[TF][1m], LA-ESS-L00-2794-0109[TF][1m], LA-ESS-L00-3030-0109[T][8m]","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2590-0235[C][8m], LA-ESS-L00--2590-0235[C][14m], LA-ESS-L00--1750-0235[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-2830-0231[TF][1m], LA-ESS-L00--1779-0235[C][1m], LA-ESS-L00--2590-0235[C][4m], LA-ESS-L00-54715-0235[CF][1m], LA-ESS-L00-54715-0235[CF][1m], LA-ESS-L00-55391-0235[CF][1m], LA-ESS-L00-54879-0235[CF][1m], LA-ESS-L00-2830-0230[T][1m], LA-ESS-L00-2966-0230[T][4m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2830-0053[T][1m], LA-ESS-L00-3030-0112[T][2m], LA-ESS-L00-3030-0112[T][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3030-0111[T][1m], LA-ESS-L00-1958-0111[T][1m], LA-ESS-L00-3030-0111[TF][1m], LA-ESS-L00-3030-0112[T][2m], LA-ESS-L00-3030-0111[TF][1m], LA-ESS-L00-2900-0054[TF][1m], LA-ESS-L00-3127-0054[T][1m], LA-ESS-L00-2900-0109[T][1m], LA-ESS-L00-2900-0109[TF][1m], LA-ESS-L00-2705-0109[T][2m], LA-ESS-L00-2919-0053[T][1m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2919-0053[TF][1m], LA-ESS-L00-3135-0053[T][1m], LA-ESS-L00-3079-0112[T][1m], LA-ESS-L00-3170-0112[T][1m], LA-ESS-L00-3079-0112[T][1m], LA-ESS-L00-3030-0112[T][1m], LA-ESS-L00-3030-0112[TF][1m], LA-ESS-L00-3170-0112[TF][1m], LA-ESS-L00-3079-0112[TF][1m], LA-ESS-L00-3170-0112[TF][1m], LA-ESS-L00-2745-0109[T][1m], LA-ESS-L00-2900-0109[T][2m], LA-ESS-L00-2794-0109[T][1m], LA-ESS-L00-2745-0109[TF][1m], LA-ESS-L00-2745-0109[TF][1m], LA-ESS-L00-2705-0109[TF][1m], LA-ESS-L00-2794-0109[TF][1m], LA-ESS-L00-3030-0109[T][8m]","7"
"CP12A-03","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 6 HOURS)","LDN-SN250/UPDB/L00/1201A (6 HR) RSGx","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UPDB /L00/1201A","Route Unconfirmed (Virtual Path)","89.22","69.57","19.65","0228, 0066, 0229, 0230, 0231, 0053, 0054, 0055, 0057, 0058, 0061, 0227, 0074","LDN-SN250/UPIO/L00/1201A LA-ESS-L00--2015-0228, LA-ESS-L00-54902-0228, LA-ESS-L00--2538-0228, LA-ESS-L00-54678-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2715-0228, LA-ESS-L00-54754-0228, LA-ESS-L00--2086-0228, LA-ESS-L00-55621-0228, LA-ESS-L00--1220-0066 >> LA-ESS-L00--1520-0229, LA-ESS-L00-55621-0229, LA-ESS-L00--1549-0229, LA-ESS-L00-55109-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229 >> LA-ESS-L00-2966-0230 >> LA-ESS-L00-2830-0231, LA-ESS-L00-2830-0230, LA-ESS-L00-2830-0053, LA-ESS-L00-2830-0053, LA-ESS-L00-2830-0053, LA-ESS-L00-2919-0053, LA-ESS-L00-2919-0053, LA-ESS-L00-3135-0053 >> LA-ESS-L00-3127-0054 >> LA-ESS-L00-2900-0054, LA-ESS-L00-2900-0055, LA-ESS-L00-2900-0055, LA-ESS-L00-2724-0055, LA-ESS-L00-2724-0055, LA-ESS-L00-2635-0055, LA-ESS-L00-2635-0055 >> LA-ESS-L00-2681-0057, LA-ESS-L00-2730-0057, LA-ESS-L00-2730-0057, LA-FLS-L00-2730-0057 >> LA-FLS-L00-60004-0057 >> LA-FLS-L00-2724-0057 >> LA-FLS-L00-60005-0058 >> LA-FLS-L00-4478-0061, LA-FLS-L00-4478-0061, LA-FLS-L00-4700-0061, LA-FLS-L00-4700-0061, LA-FLS-L00-5908-0061, LA-FLS-L00-5908-0061, LA-FLS-L01-1600-0061, LA-FLS-L01-1600-0061, LA-FLS-L01-1600-0061, LA-FLS-L01-1600-0227, LA-FLS-L01-1600-0227, LA-FLS-L01-1600-0074, LA-FLS-L01-1600-0074, LA-FLS-L01-1601-0074, LA-FLS-L01-1601-0074, LA-FLS-L00-1601-0074, LA-FLS-L00-4260-0074, LA-FLS-L00-3377-0074, LA-FLS-L00-3377-0074, LA-FLS-L00-3248-0074, LB-FLS-L00-3248-0074 LDN-SN250/UPDB /L00/1201A","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-2830-0231[TF][1m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-ESS-L00-2830-0230[T][1m], LA-ESS-L00-2966-0230[T][4m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2830-0053[T][1m], LA-ESS-L00-2730-0057[T][2m], LA-FLS-L00-5908-0061[T][1m], LA-FLS-L01-1600-0061[T][1m], LA-FLS-L01-1600-0061[TF][1m], LA-FLS-L01-1600-0061[TF][1m], LA-FLS-L00-4700-0061[T][1m], LA-FLS-L00-5908-0061[TF][1m], LA-FLS-L00-4478-0061[T][2m], LA-ESS-L00-2900-0054[TF][1m], LA-ESS-L00-3127-0054[T][1m], LA-ESS-L00-2635-0055[TF][1m], LA-ESS-L00-2635-0055[T][3m], LA-ESS-L00-2900-0055[T][1m], LA-ESS-L00-2724-0055[T][1m], LA-ESS-L00-2724-0055[TF][1m], LA-ESS-L00-2900-0055[TF][1m], LA-ESS-L00-2919-0053[T][1m], LA-FLS-L00-4700-0061[TF][1m], LA-FLS-L00-4478-0061[TF][1m], LA-ESS-L00-2681-0057[T][1m], LA-ESS-L00-2730-0057[TF][1m], LA-FLS-L01-1600-0227[TF][1m], LA-FLS-L00-2730-0057[TF][1m], LA-FLS-L00-60004-0057[TF][1m], LA-FLS-L00-2724-0057[T][1m], LA-FLS-L00-60005-0058[TF][1m], LB-FLS-L00-3248-0074[T][2m], LA-FLS-L00-4260-0074[T][2m], LA-FLS-L01-1601-0074[T][1m], LA-FLS-L00-3377-0074[T][1m], LA-FLS-L00-3248-0074[TF][1m], LA-FLS-L01-1600-0074[TF][1m], LA-FLS-L01-1600-0227[T][1m], LA-FLS-L01-1600-0074[T][1m], LA-FLS-L00-3377-0074[TF][1m], LA-FLS-L01-1601-0074[TF][1m], LA-FLS-L00-1601-0074[TF][1m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2919-0053[TF][1m], LA-ESS-L00-3135-0053[T][1m]","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-2830-0231[TF][1m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-ESS-L00-2830-0230[T][1m], LA-ESS-L00-2966-0230[T][4m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2830-0053[T][1m], LA-ESS-L00-2730-0057[T][2m], LA-FLS-L00-5908-0061[T][1m], LA-FLS-L01-1600-0061[T][1m], LA-FLS-L01-1600-0061[TF][1m], LA-FLS-L01-1600-0061[TF][1m], LA-FLS-L00-4700-0061[T][1m], LA-FLS-L00-5908-0061[TF][1m], LA-FLS-L00-4478-0061[T][2m], LA-ESS-L00-2900-0054[TF][1m], LA-ESS-L00-3127-0054[T][1m], LA-ESS-L00-2635-0055[TF][1m], LA-ESS-L00-2635-0055[T][3m], LA-ESS-L00-2900-0055[T][1m], LA-ESS-L00-2724-0055[T][1m], LA-ESS-L00-2724-0055[TF][1m], LA-ESS-L00-2900-0055[TF][1m], LA-ESS-L00-2919-0053[T][1m], LA-FLS-L00-4700-0061[TF][1m], LA-FLS-L00-4478-0061[TF][1m], LA-ESS-L00-2681-0057[T][1m], LA-ESS-L00-2730-0057[TF][1m], LA-FLS-L01-1600-0227[TF][1m], LA-FLS-L00-2730-0057[TF][1m], LA-FLS-L00-60004-0057[TF][1m], LA-FLS-L00-2724-0057[T][1m], LA-FLS-L00-60005-0058[TF][1m], LB-FLS-L00-3248-0074[T][2m], LA-FLS-L00-4260-0074[T][2m], LA-FLS-L01-1601-0074[T][1m], LA-FLS-L00-3377-0074[T][1m], LA-FLS-L00-3248-0074[TF][1m], LA-FLS-L01-1600-0074[TF][1m], LA-FLS-L01-1600-0227[T][1m], LA-FLS-L01-1600-0074[T][1m], LA-FLS-L00-3377-0074[TF][1m], LA-FLS-L01-1601-0074[TF][1m], LA-FLS-L00-1601-0074[TF][1m], LA-ESS-L00-2830-0053[TF][1m], LA-ESS-L00-2919-0053[TF][1m], LA-ESS-L00-3135-0053[T][1m]","11"
"CP12A-04","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 6 HOURS)","LDN-SN250/UPDB/L00/1202A (6 HR) RSGx","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UPDB/L00/1202A","Route Unconfirmed (Virtual Path)","143.01","74.70","68.32","0228, 0066, 0229, 0126, 0031, 0032, 0033, 0072, 0116, 0034","LDN-SN250/UPIO/L00/1201A LA-ESS-L00--2015-0228, LA-ESS-L00-54902-0228, LA-ESS-L00--2538-0228, LA-ESS-L00-54678-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2715-0228, LA-ESS-L00-54754-0228, LA-ESS-L00--2086-0228, LA-ESS-L00-55621-0228, LA-ESS-L00--1220-0066 >> LA-ESS-L00--1520-0229, LA-ESS-L00-55621-0229, LA-ESS-L00--1549-0229, LA-ESS-L00-55109-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229 >> LA-ESS-L00-3036-0126, LA-ESS-L00-3100-0126, LA-ESS-L00-3100-0126, LA-ESS-L00-3100-0031, LA-ESS-L00-3100-0032, LA-ESS-L00-3100-0032, LA-ESS-L00-3189-0033, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3229-0032, LA-ESS-L00-3140-0032, LA-ESS-L00-3140-0032 >> LA-ESS-L00-3140-0072, LA-ESS-L00-3140-0072, LA-ESS-L00-3381-0072, LA-ESS-L00-3381-0072, LA-ESS-L00-3470-0072 >> LA-ESS-L00-3475-0116 >> LA-ESS-L00-3700-0072 >> LA-ESS-L00-3030-0034 LDN-SN250/UPDB/L00/1202A","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-3100-0126[T][1m], LA-ESS-L00-3100-0031[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3475-0116[C][13m], LA-ESS-L00-3330-0232[T][1m], LA-ESS-L00-3330-0233[TF][1m], LA-ESS-L00-3036-0126[T][4m], LA-ESS-L00-3470-0072[T][1m], LA-ESS-L00-3700-0072[T][2m], LA-ESS-L00-3330-0116[T][1m], LA-ESS-L00-3330-0116[TF][1m], LA-ESS-L00-3330-0233[T][1m], LA-ESS-L00-3180-0232[T][3m], LA-ESS-L00-3381-0072[T][1m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-ESS-L00-3470-0072[T][1m], LA-ESS-L00-3470-0116[T][1m], LA-ESS-L00-3596-0232[T][1m], LA-ESS-L00-3470-0072[TF][1m], LA-ESS-L00-3611-0072[T][1m], LA-ESS-L00-3611-0072[TF][1m], LA-ESS-L00-3470-0072[TF][1m], LA-ESS-L00-3447-0116[T][1m], LA-ESS-L00-3447-0116[TF][1m], LA-ESS-L00-3330-0116[TF][1m], LA-ESS-L00-3330-0232[TF][1m], LA-ESS-L00-3140-0034[T][1m], LA-ESS-L00-3100-0126[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3229-0032[T][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3140-0034[T][3m], LA-ESS-L00-3140-0032[T][8m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3111-0034[T][1m], LA-ESS-L00-3111-0034[TF][1m], LA-ESS-L00-3030-0034[TF][1m], LA-ESS-L00-3140-0034[TF][1m], LA-ESS-L00-3140-0072[T][1m], LA-ESS-L00-3381-0072[TF][1m], LA-ESS-L00-3140-0072[TF][1m], LB-ESS-L01--1564-0232[T][2m], LA-ESS-L00-3180-0232[T][1m], LB-ESS-L01-3180-0232[TF][1m], LA-ESS-L00-3596-0232[TF][1m], LA-ESS-L00-3180-0232[TF][1m], LA-ESS-L00-3100-0032[T][1m], LA-ESS-L00-3189-0033[T][1m], LA-ESS-L00-3345-0032[TF][1m], LA-ESS-L00-3100-0032[TF][1m], LA-ESS-L00-3345-0032[TF][2m], LA-ESS-L00-3345-0032[TF][1m]","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-3100-0126[T][1m], LA-ESS-L00-3100-0031[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3475-0116[C][13m], LA-ESS-L00-3330-0232[T][1m], LA-ESS-L00-3330-0233[TF][1m], LA-ESS-L00-3036-0126[T][4m], LA-ESS-L00-3470-0072[T][1m], LA-ESS-L00-3700-0072[T][2m], LA-ESS-L00-3330-0116[T][1m], LA-ESS-L00-3330-0116[TF][1m], LA-ESS-L00-3330-0233[T][1m], LA-ESS-L00-3180-0232[T][3m], LA-ESS-L00-3381-0072[T][1m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-ESS-L00-3470-0072[T][1m], LA-ESS-L00-3470-0116[T][1m], LA-ESS-L00-3596-0232[T][1m], LA-ESS-L00-3470-0072[TF][1m], LA-ESS-L00-3611-0072[T][1m], LA-ESS-L00-3611-0072[TF][1m], LA-ESS-L00-3470-0072[TF][1m], LA-ESS-L00-3447-0116[T][1m], LA-ESS-L00-3447-0116[TF][1m], LA-ESS-L00-3330-0116[TF][1m], LA-ESS-L00-3330-0232[TF][1m], LA-ESS-L00-3140-0034[T][1m], LA-ESS-L00-3100-0126[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3229-0032[T][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3140-0034[T][3m], LA-ESS-L00-3140-0032[T][8m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3111-0034[T][1m], LA-ESS-L00-3111-0034[TF][1m], LA-ESS-L00-3030-0034[TF][1m], LA-ESS-L00-3140-0034[TF][1m], LA-ESS-L00-3140-0072[T][1m], LA-ESS-L00-3381-0072[TF][1m], LA-ESS-L00-3140-0072[TF][1m], LB-ESS-L01--1564-0232[T][2m], LA-ESS-L00-3180-0232[T][1m], LB-ESS-L01-3180-0232[TF][1m], LA-ESS-L00-3596-0232[TF][1m], LA-ESS-L00-3180-0232[TF][1m], LA-ESS-L00-3100-0032[T][1m], LA-ESS-L00-3189-0033[T][1m], LA-ESS-L00-3345-0032[TF][1m], LA-ESS-L00-3100-0032[TF][1m], LA-ESS-L00-3345-0032[TF][2m], LA-ESS-L00-3345-0032[TF][1m]","7"
"CP12A-06","LDN-SN250/UPIO/L00/1201A (OUTPUT BUS) (Bus 6 HOURS)","LDN-SN250/UPDB/L02/1205A (6 HR) RSGx","Found: LDN-SN250/UPIO/L00/1201A","Found: LDN-SN250/UPDB/L02/1205A","Route Unconfirmed (Virtual Path)","150.58","135.45","15.13","0228, 0066, 0229, 0126, 0031, 0032, 0033, 0036, 0034, 0037, 0035, 0026, 0041, 0039, 0075","LDN-SN250/UPIO/L00/1201A LA-ESS-L00--2015-0228, LA-ESS-L00-54902-0228, LA-ESS-L00--2538-0228, LA-ESS-L00-54678-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2415-0228, LA-ESS-L00-54590-0228, LA-ESS-L00--2715-0228, LA-ESS-L00-54754-0228, LA-ESS-L00--2086-0228, LA-ESS-L00-55621-0228, LA-ESS-L00--1220-0066 >> LA-ESS-L00--1520-0229, LA-ESS-L00-55621-0229, LA-ESS-L00--1549-0229, LA-ESS-L00-55109-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229, LA-ESS-L00-54945-0229, LA-ESS-L00--2360-0229 >> LA-ESS-L00-3036-0126, LA-ESS-L00-3100-0126, LA-ESS-L00-3100-0126, LA-ESS-L00-3100-0031, LA-ESS-L00-3100-0032, LA-ESS-L00-3100-0032, LA-ESS-L00-3189-0033, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3345-0032, LA-ESS-L00-3229-0032, LA-ESS-L00-3140-0032, LA-ESS-L00-3140-0032, LA-ESS-L00-3140-0032, LA-ESS-L00-3140-0036, LA-ESS-L00-3059-0036, LA-ESS-L00-3059-0036, LA-ESS-L00-3059-0036, LA-ESS-L00-3030-0036, LA-ESS-L00-3030-0034, LA-ESS-L00-3111-0034, LA-ESS-L00-3111-0034, LA-ESS-L00-3140-0034, LA-ESS-L00-3140-0034, LA-ESS-L00-3140-0034, LA-ESS-L00-3863-0037 >> LA-ESS-L00-3520-0036, LA-ESS-L00-3520-0036, LA-ESS-L00-3520-0036 >> LA-ESS-L00-3515-0036 >> LA-FLS-L00-3460-0035, LA-FLS-L00-3460-0035, LA-FLS-L00-3824-0035, LA-FLS-L00-3824-0035, LA-FLS-L00-5280-0035, LA-FLS-L00-7116-0035, LA-FLS-L00-7116-0035, LA-FLS-L00-7116-0035, LA-FLS-L01-2950-0035, LA-FLS-L01-2950-0035, LA-FLS-L01-2950-0026, LA-FLS-L01-2950-0041, LA-FLS-L01-2950-0041, LA-FLS-L01-2950-0041, LA-FLS-L01-2950-0041, LA-FLS-L01-2950-0041, LA-FLS-L01-4290-0041, LA-FLS-L01-4290-0041 >> LA-FLS-L01-4840-0041 >> LA-FLS-L01-5000-0041 >> LA-FLS-L01-4950-0039, LA-FLS-L01-4950-0039, LA-FLS-L01-4950-0039, LA-FLS-L01-4950-0039, LA-FLS-L01-4950-0039, LA-FLS-L01-4978-0039, LA-FLS-L01-5050-0039, LA-FLS-L01-5050-0039, LA-FLS-L01-5050-0075, LA-FLS-L01-5050-0075, LA-FLS-L01-5050-0075, LA-FLS-L01-5050-0075, LA-FLS-L01-5050-0075, LA-FLS-L01-5150-0075, LA-FLS-L01-5150-0075, LA-FLS-L01-5200-0075, LA-FLS-L01-5200-0075, LA-FLS-L01-5200-0075, LA-FLS-L01-5200-0075, LA-FLS-L01-5135-0075, LA-FLS-L01-5135-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075, LA-FLS-L01-4750-0075 >> LA-ESS-L01-4755-0075, LA-ESS-L01-4992-0075, LA-ESS-L01-4992-0075, LA-ESS-L01-4992-0075, LA-ESS-L01-5169-0075, LA-ESS-L01-5169-0075, LA-ESS-L01-5169-0075, LA-ESS-L01-0425-0075, LA-ESS-L02-0425-0075 LDN-SN250/UPDB/L02/1205A","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-3100-0126[T][1m], LA-ESS-L00-3100-0031[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3036-0126[T][4m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-FLS-L01-4950-0040[T][1m], LA-FLS-L00-3460-0035[T][3m], LA-FLS-L00-7116-0035[T][2m], LA-ESS-L00-3140-0034[T][1m], LA-ESS-L00-3515-0036[C][4m], LA-ESS-L00-3520-0036[T][2m], LA-ESS-L00-3520-0036[T][1m], LA-ESS-L00-3520-0036[TF][1m], LA-ESS-L00-3863-0037[T][1m], LA-FLS-L00-3824-0035[T][1m], LA-FLS-L00-5280-0035[T][1m], LA-FLS-L00-3460-0035[TF][1m], LA-FLS-L00-3824-0035[TF][1m], LA-FLS-L00-7116-0035[TF][1m], LA-FLS-L01-2950-0035[T][1m], LA-FLS-L01-2950-0026[TF][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L00-7116-0035[TF][1m], LA-FLS-L01-2950-0035[TF][1m], LA-FLS-L01-4750-0075[T][2m], LA-FLS-L01-4950-0039[T][1m], LA-ESS-L01-5169-0075[C][1m], LA-ESS-L01-5169-0075[C][2m], LA-ESS-L01-5169-0075[CF][1m], LA-FLS-L01-4750-0075[T][10m], LA-FLS-L01-5135-0075[T][1m], LA-FLS-L01-5050-0075[T][1m], LA-FLS-L01-5150-0075[T][1m], LA-FLS-L01-5135-0075[TF][1m], LA-FLS-L01-5200-0075[T][1m], LA-FLS-L01-5200-0075[T][1m], LA-FLS-L01-5200-0075[TF][1m], LA-FLS-L01-4950-0039[T][2m], LA-FLS-L01-5050-0039[T][7m], LA-FLS-L01-4978-0039[T][1m], LA-FLS-L01-4950-0039[TF][1m], LA-FLS-L01-5050-0039[TF][1m], LA-FLS-L01-4950-0039[TF][1m], LA-FLS-L01-4950-0039[TF][1m], LA-ESS-L02-0425-0075[C][1m], LA-ESS-L01-0425-0075[CF][2m], LA-FLS-L01-5050-0075[TF][1m], LA-FLS-L01-5150-0075[TF][1m], LA-FLS-L01-5200-0075[TF][1m], LA-FLS-L01-5050-0075[T][3m], LA-FLS-L01-5050-0075[TF][1m], LA-FLS-L01-5050-0075[TF][1m], LA-ESS-L01-4755-0075[C][4m], LA-ESS-L01-4992-0075[C][1m], LA-ESS-L01-4992-0075[CF][1m], LA-ESS-L01-4992-0075[CF][1m], LA-FLS-L01-4290-0041[T][2m], LA-FLS-L01-4290-0041[TF][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L01-2950-0041[TF][1m], LA-FLS-L01-2950-0041[TF][1m], LA-FLS-L01-4750-0075[T][3m], LA-FLS-L01-4750-0075[T][1m], LA-FLS-L01-4750-0075[T][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-ESS-L00-3100-0126[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3229-0032[T][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3140-0034[T][3m], LA-ESS-L00-3140-0032[T][8m], LA-ESS-L00-3030-0036[T][15m], LA-ESS-L00-3059-0036[T][1m], LA-ESS-L00-3140-0036[T][1m], LA-ESS-L00-3059-0036[TF][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3111-0034[T][1m], LA-ESS-L00-3111-0034[TF][1m], LA-ESS-L00-3030-0034[TF][1m], LA-ESS-L00-3059-0036[TF][1m], LA-ESS-L00-3140-0034[TF][1m], LA-ESS-L00-3100-0032[T][1m], LA-ESS-L00-3189-0033[T][1m], LA-ESS-L00-3345-0032[TF][1m], LA-ESS-L00-3100-0032[TF][1m], LA-FLS-L01-5000-0041[T][1m], LA-FLS-L01-4840-0041[T][1m], LA-ESS-L00-3345-0032[TF][2m], LA-ESS-L00-3345-0032[TF][1m]","LA-ESS-L00--2415-0228[C][1m], LA-ESS-L00--2360-0229[C][8m], LA-ESS-L00--2360-0229[C][14m], LA-ESS-L00--1520-0229[C][4m], LA-ESS-L00--2415-0228[C][5m], LA-ESS-L00--2715-0228[C][1m], LA-ESS-L00--1220-0066[C][1m], LA-ESS-L00--2086-0228[C][1m], LA-ESS-L00-55621-0228[CF][1m], LA-ESS-L00-54754-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00-54590-0228[CF][1m], LA-ESS-L00--2015-0228[C][1m], LA-ESS-L00--2538-0228[C][1m], LA-ESS-L00-54678-0228[CF][1m], LA-ESS-L00-54902-0228[CF][1m], LA-ESS-L00-3100-0126[T][1m], LA-ESS-L00-3100-0031[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3036-0126[T][4m], LA-ESS-L00--1549-0229[C][1m], LA-ESS-L00--2360-0229[C][4m], LA-ESS-L00-55109-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-54945-0229[CF][1m], LA-ESS-L00-55621-0229[CF][1m], LA-FLS-L01-4950-0040[T][1m], LA-FLS-L00-3460-0035[T][3m], LA-FLS-L00-7116-0035[T][2m], LA-ESS-L00-3140-0034[T][1m], LA-ESS-L00-3515-0036[C][4m], LA-ESS-L00-3520-0036[T][2m], LA-ESS-L00-3520-0036[T][1m], LA-ESS-L00-3520-0036[TF][1m], LA-ESS-L00-3863-0037[T][1m], LA-FLS-L00-3824-0035[T][1m], LA-FLS-L00-5280-0035[T][1m], LA-FLS-L00-3460-0035[TF][1m], LA-FLS-L00-3824-0035[TF][1m], LA-FLS-L00-7116-0035[TF][1m], LA-FLS-L01-2950-0035[T][1m], LA-FLS-L01-2950-0026[TF][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L00-7116-0035[TF][1m], LA-FLS-L01-2950-0035[TF][1m], LA-FLS-L01-4750-0075[T][2m], LA-FLS-L01-4950-0039[T][1m], LA-ESS-L01-5169-0075[C][1m], LA-ESS-L01-5169-0075[C][2m], LA-ESS-L01-5169-0075[CF][1m], LA-FLS-L01-4750-0075[T][10m], LA-FLS-L01-5135-0075[T][1m], LA-FLS-L01-5050-0075[T][1m], LA-FLS-L01-5150-0075[T][1m], LA-FLS-L01-5135-0075[TF][1m], LA-FLS-L01-5200-0075[T][1m], LA-FLS-L01-5200-0075[T][1m], LA-FLS-L01-5200-0075[TF][1m], LA-FLS-L01-4950-0039[T][2m], LA-FLS-L01-5050-0039[T][7m], LA-FLS-L01-4978-0039[T][1m], LA-FLS-L01-4950-0039[TF][1m], LA-FLS-L01-5050-0039[TF][1m], LA-FLS-L01-4950-0039[TF][1m], LA-FLS-L01-4950-0039[TF][1m], LA-ESS-L02-0425-0075[C][1m], LA-ESS-L01-0425-0075[CF][2m], LA-FLS-L01-5050-0075[TF][1m], LA-FLS-L01-5150-0075[TF][1m], LA-FLS-L01-5200-0075[TF][1m], LA-FLS-L01-5050-0075[T][3m], LA-FLS-L01-5050-0075[TF][1m], LA-FLS-L01-5050-0075[TF][1m], LA-ESS-L01-4755-0075[C][4m], LA-ESS-L01-4992-0075[C][1m], LA-ESS-L01-4992-0075[CF][1m], LA-ESS-L01-4992-0075[CF][1m], LA-FLS-L01-4290-0041[T][2m], LA-FLS-L01-4290-0041[TF][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L01-2950-0041[T][1m], LA-FLS-L01-2950-0041[TF][1m], LA-FLS-L01-2950-0041[TF][1m], LA-FLS-L01-4750-0075[T][3m], LA-FLS-L01-4750-0075[T][1m], LA-FLS-L01-4750-0075[T][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-FLS-L01-4750-0075[TF][1m], LA-ESS-L00-3100-0126[TF][1m], LA-ESS-L00-3345-0032[T][1m], LA-ESS-L00-3229-0032[T][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3140-0034[T][3m], LA-ESS-L00-3140-0032[T][8m], LA-ESS-L00-3030-0036[T][15m], LA-ESS-L00-3059-0036[T][1m], LA-ESS-L00-3140-0036[T][1m], LA-ESS-L00-3059-0036[TF][1m], LA-ESS-L00-3140-0032[TF][1m], LA-ESS-L00-3111-0034[T][1m], LA-ESS-L00-3111-0034[TF][1m], LA-ESS-L00-3030-0034[TF][1m], LA-ESS-L00-3059-0036[TF][1m], LA-ESS-L00-3140-0034[TF][1m], LA-ESS-L00-3100-0032[T][1m], LA-ESS-L00-3189-0033[T][1m], LA-ESS-L00-3345-0032[TF][1m], LA-ESS-L00-3100-0032[TF][1m], LA-FLS-L01-5000-0041[T][1m], LA-FLS-L01-4840-0041[T][1m], LA-ESS-L00-3345-0032[TF][2m], LA-ESS-L00-3345-0032[TF][1m]","10"
