Cable Reference,From,To,Pole#,Manufacturer,Product Code,Cable Type,Cable Code,Cable Configuration,Cores,Cable Size (mm²),Conductor (Active),Insulation,Sheath,Shield,Cable Capacity (A),Phase Conductor Impedance (Ohms),Phase Conductor Resistance (Ohms),Phase Conductor Reactance (Ohms),Neutral Size (mm²),Neutral Conductor Impedance (Ohms),Neutral Conductor Resistance (Ohms),Neutral Conductor Reactance (Ohms),Earth Size (mm²),Conductor (Earth),Earth Zero Sequence Impedance (Ohms),Earth Zero Sequence Resistance (Ohms),Earth Zero Sequence Reactance (Ohms),Separate Earth for Multicore,Cable Length (m),Cable Max. Length (m),Derating Factor,Conductor Temperature,Ambient Temperature,Function,Voltage (Vac),Voltage Drop (%),Voltage Drop (Volts),Target Voltage Drop (%),Accum. Voltage Drop % (Incl. FSC),Accum. Voltage Drop % (Excl. FSC),Load (A),Load Power Factor,Load THD% (Ref. Fund),Prospective Fault at Start of Cable (kA),Prospective Fault at End of Cable (kA),Prospective Earth Fault If (kA),Cable Selection Criteria,Earth Fault Impedance Zs (Ohms),Max. Allowable Earth Fault Impedance Zs (Ohms),Total Cable Run Weight (Incl. N & E) (kg),Price ($),Depth of Burial (m),Soil Resistivity (?C.m/W),AS/NSZ 3008 Cable Derating Factor,Addition Cable Derating,Combined Cable Derating Factor,Additional Circuits,No. of Conduits,Conduit Size (mm),Circuit Description,Design Progress,Active Conductor Thermal Stress Limit (A²s),Earth Conductor Thermal Stress Limit (A²s),Protective Device Let-Through Energy - Active Conductor (A²s),Protective Device Let-Through Energy - Earth Conductor (A²s)

"Transformer: T1",Wt Cu = 55403 kg,Wt Al = 0 kg
C112,"T1",MSB-3 (STAGE 3) (Bus A),,Olex-Pyrolex,,Fire Rated,6,13,S.D.I,7×300,Cu,PYROLEX,HFS-110-TP,No Shield,3455.2,0.000239641201991693,0.000162949057953526,0.000175714285714286,7×300,0.000224649751881475,0.000139971428571429,0.000175714285714286,No Earth,Cu,0,0,0,,15,283.4,0.8,72.92,25,,400,0.21,0.85,0.21168,1.71,0.21,2454.03,0.97,0,45.05,43.33,37.04,P,0.005861,0.020557,,,0.5,1.2,1,0.8,0.8,0,21,HD 21×63,,,2360324406.23951,0,121778950.946974,0,
C111,"MSB-3 (STAGE 3) (Bus A)",Capacitor Bank: PFC,P11,Olex,BDBP25AA001,,6,2,S.D.I,2×185,Cu,XLPE 90°C,PVC,No Shield,833.04,0.00118379251670701,0.000947427918161333,0.00070975,No Neutral,0,0,0,120,Cu,0.00320115010582134,0.002839,0.001479,,17,210.7,0.89,46.16,40,,400,0.09,0.36,1.5,0.3,0.3,292.28,0,0,43.33,36.81,22.64, ,0.009589,0.059417,212.84,6042.38,,,0.89,,0.89,0,,,,,951640275.806383,265959804.786853,951640275.806383,0,
C115,"MSB-3 (STAGE 3) (Bus A)",LINK TO STAGE 2 GENERATOR SWITCHBOARD,P2,Olex-Pyroflex,,Fire Rated,6,2,S.D.I,5×300,Cu,PYROFLEX,HFS-110-TP,No Shield,2827.5,0.00249719698795119,0.00180988012946507,0.00172056,5×300,0.002336468860862,0.00158074666666667,0.00172056,4×120,Cu,0.00503710384298359,0.00446725,0.00232725,,107,207.8,0.87,80.03,40,,400,2.06,8.24,3.28832,3.77,2.27,2000,0.9,0,43.33,30.86,17.24, ,0.012593,0,,,,,0.87,,0.87,0,,,,,2255615444.22578,4255356876.58965,2255615444.22578,0,
C114,"MSB-3 (STAGE 3) (Bus A)",PORTABLE GENERATOR CONNECTION BOX,P5,Olex-Pyrolex,,Fire Rated,6,13,S.D.I,4×300,Cu,PYROLEX,HFS-110-TP,No Shield,1826.32,0.000376245404400535,0.000265590576513027,0.0002665,4×300,0.00034071879035357,0.00021229,0.0002665,5×120,Cu,0.000468959571818297,0.0004108,0.0002262,,13,282.6,0.74,97.91,25,,400,0.18,0.74,3.28832,1.9,0.4,1600,1,0,43.33,40.89,33.09,O,0.006561,0.082229,,,0.5,1.2,0.74,,0.74,0,12,HD 12×63,,,2002093734.00256,7679241704.68098,30461742.330517,23823658.8564301,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C106,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",LSSB-L2-1,P2,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C35,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",35,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,173,0.108295824613403,0.107473856460289,0.0133175,35,0.105493972843239,0.10465,0.0133175,10,Cu,0.361361459256672,0.361083333333333,0.014175,No,175,271.7,1,47.33,40,,400,2.58,10.31,3.28832,4.29,2.79,56,0.95,0,43.33,2.21,0.48, ,0.456392,1.146686,980.7,,,,1,,1,0,,,,,33800014.7048456,2893475.38468113,1335740.60928574,161385.872172208,
C107,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",LSSB-L2-2,P5,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C35,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",35,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,173,0.106439324762887,0.105631447492399,0.0130892,35,0.103685504737355,0.102856,0.0130892,10,Cu,0.3551666913837,0.354893333333333,0.013932,No,172,281.5,1,47.33,40,,400,2.44,9.77,3.28832,4.16,2.66,56,0.9,0,43.33,2.25,0.48, ,0.448609,1.146686,963.89,,,,1,,1,0,,,,,33800014.7048456,2893475.38468113,1335740.60928574,161587.405816547,
C108,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",LSSB-L3-1,P8,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C16,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",16,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,106,0.17780471797658,0.17750260175626,0.0103607,16,0.174095231455664,0.173786666666667,0.0103607,6,Cu,0.472735290323878,0.472593333333333,0.0115843,No,133,223.3,1,45.99,40,,400,2.38,9.53,3.28832,4.09,2.59,31,1,0,43.33,1.36,0.35,P,0.621806,1.146686,383.84,,,,1,,1,0,,,,,7126004.51173134,1041651.13848521,1335740.60928574,160555.444236279,
C109,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",LSSB-L3-2,P11,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C25,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",25,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,140,0.119612773177818,0.119137813333333,0.0106488,25,0.114960926923967,0.114466666666667,0.0106488,6,Cu,0.483398492361259,0.483253333333333,0.0118456,No,136,188.3,1,51.2,40,,400,2.89,11.56,3.28832,4.6,3.1,56,1,0,43.33,2.01,0.38, ,0.573514,1.146686,563.45,,,,1,,1,0,,,,,16811341.8469059,1041651.13848521,1335740.60928574,160095.348800129,
C110,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",LSSB-L3-3,P14,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C25,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",25,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,140,0.0295248923152723,0.0294046247619048,0.0026622,25,0.0287402317309919,0.0286166666666667,0.0026622,6,Cu,0.120849623090315,0.120813333333333,0.0029614,No,34,232.2,1,47.56,40,,400,0.59,2.34,3.28832,2.3,0.8,46,1,0,43.33,7.61,1.5, ,0.144702,2.111508,140.86,,,,1,,1,0,,,,,17219792.812503,1041651.13848521,1335740.60928574,143096.833126801,
,"MSB-3 (STAGE 3) (Bus G)",EWCIE (GROUND FLOOR),P1-R,Olex-Pyrolex,,Fire Rated,2,2,"Circ, 2C&E",4,Cu,PYROLEX,HFS-110-TP,No Shield,55,0.0498289434912543,0.0498190082644628,0.000995,4,0.0497099590122543,0.0497,0.000995,2.5,Cu,0.0799728193937026,0.0799666666666667,0.000992,No,10,185.4,1,40.66,40,,400,0.22,0.5,3.28832,1.93,0.43,5,1,0,41.77,2.41,1.65,S,0.131898,2.772495,,,,,1,,1,0,,,,,509949.008304917,199964.541180645,3162.27978515625,3162.27978515625,
,"MSB-3 (STAGE 3) (Bus G)",FDCIE (GROUND FLOOR),P4-R,Olex-Pyrolex,,Fire Rated,2,2,"Circ, 2C&E",4,Cu,PYROLEX,HFS-110-TP,No Shield,55,0.0498289434912543,0.0498190082644628,0.000995,4,0.0497099590122543,0.0497,0.000995,2.5,Cu,0.0799728193937026,0.0799666666666667,0.000992,No,10,185.4,1,40.66,40,,400,0.22,0.5,3.28832,1.93,0.43,5,1,0,41.77,2.41,1.65,S,0.131898,2.772495,,,,,1,,1,0,,,,,509949.008304917,199964.541180645,3162.27978515625,3162.27978515625,
,"MSB-3 (STAGE 3) (Bus G)",FDCIE (LEVEL 1),P7-R,Olex-Pyrolex,,Fire Rated,2,2,"Circ, 2C&E",4,Cu,PYROLEX,HFS-110-TP,No Shield,55,0.0498289434912543,0.0498190082644628,0.000995,4,0.0497099590122543,0.0497,0.000995,2.5,Cu,0.0799728193937026,0.0799666666666667,0.000992,No,10,185.4,1,40.66,40,,400,0.22,0.5,3.28832,1.93,0.43,5,1,0,41.77,2.41,1.65,S,0.131898,2.772495,,,,,1,,1,0,,,,,509949.008304917,199964.541180645,3162.27978515625,3162.27978515625,
C116,"MSB-3 (STAGE 3) (Bus SAFETY SERVICES)",GENERATOR AUX,P20,tricab-Flexible Fire Resistant 125°C - FR Series,FR-PAXN/5C35,"Flexible, Fire Rated",15,2,"Circ, Flex, 4C&E",35,Cu,LSFLEX® R-125,LSFLEX® T-10,No Shield,173,0.0117151480051556,0.0116517012930602,0.0012176,35,0.00964516323138183,0.009568,0.0012176,10,Cu,0.0330387619891814,0.0330133333333333,0.001296,No,16,79.3,1,99.88,40,,400,0.81,3.23,3.28832,2.52,1.02,160,1,0,43.33,16.41,4.73,I,0.04592,0.659846,89.66,,,,1,,1,0,,,,,23135756.9192049,2893475.38468113,1557670.06095641,1420961.25647006,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C101,"MSB-3 (STAGE 3) (Bus C)",MDB-L2-MECH.01,P5,Olex,BDBP26AA001,,6,12,S.D.I,4×240,Cu,XLPE 90°C,PVC,No Shield,1346.16,0.00582525072230559,0.00428438105859199,0.00394685,4×300,0.00503458636198149,0.003179675,0.003903425,2×120,Cu,0.0174056148771022,0.015247,0.0083955,,193,301.2,0.79,54.05,25,,400,1.67,6.68,2.65542,3.38,1.88,900,1,0,43.33,22.06,7.78,P,0.027899,0.040852,8515.16,243277.85,0.5,1.2,0.79,,0.79,0,2,HD 2×125,,,1520176381.57312,1228678672.74896,56317820.4401332,7265594.44536263,
C504,"MDB-L2-MECH.01",CHILLER 1,P2,Olex,BDBP25AA001,,6,2,S.D.I,185,Cu,XLPE 90°C,PVC,No Shield,453.96,0.00689685079350783,0.00572828681788103,0.003841,185,0.00631612832358558,0.005014,0.003841,70,Cu,0.0139764070138851,0.0133246666666667,0.0042182,,46,185.5,0.97,78.82,40,,400,0.99,3.97,1.61865,4.37,2.87,400,1,0,22.06,13.88,4.52,I,0.048066,0.120082,378.58,10789.67,,,0.97,,0.97,0,,,,,759744172.333228,90500211.3510819,14599246.2275253,3112592.34136368,
C501,"MDB-L2-MECH.01",MSSB-3AS.01,P5,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00752106789592193,0.00742446090534979,0.0012016,50,0.00680033482051517,0.00669333333333333,0.0012016,16,Cu,0.0198285431077974,0.0197866666666667,0.001288,No,16,142.2,1,70.25,40,,400,0.45,1.8,1.61865,3.83,2.33,140,1,0,22.06,14.34,4.1,P,0.052954,0.710946,107.52,1258.29,,,1,,1,0,,,,,59028450.5604063,7407296.9847837,1154244.17308434,1068528.09477,
C502,"MDB-L2-MECH.01",MSSB-3AS.04,P8,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.00952664752682572,0.00916790417763922,0.0025897,70,0.00879045767870542,0.00840033333333333,0.0025897,25,Cu,0.0229620267204598,0.0227553333333333,0.003074,,29,178.2,0.97,64.81,40,,400,0.65,2.6,1.61865,4.03,2.53,164,1,0,22.06,12.68,3.72, ,0.058298,0.637533,92.22,2517.53,,,0.97,,0.97,0,,,,,120184844.151551,11543394.3049849,1670190.17516523,881599.022111069,
C503,"MDB-L2-MECH.01",MSSB-3AS.06,P11,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.0215710729102732,0.0213846802721088,0.0028296,35,0.0205596481526314,0.020364,0.0028296,10,Cu,0.0711043330325234,0.07104,0.003024,No,36,76.3,1,53.72,40,,400,0.71,2.85,1.61865,4.09,2.59,77,1,0,22.06,8.17,1.86, ,0.116599,0.220366,180.36,2042.05,,,1,,1,0,,,,,32402634.2206095,2893475.38468113,1021416.36826536,220389.081760125,
C505,"MDB-L2-MECH.01",CHILLER 2,P14,Olex,BDBP25AA001,,6,2,S.D.I,185,Cu,XLPE 90°C,PVC,No Shield,453.96,0.00539753540361482,0.00448300707486342,0.003006,185,0.00494305694889306,0.003924,0.003006,70,Cu,0.0109380576630405,0.010428,0.0033012,,36,185.5,0.97,78.82,40,,400,0.78,3.11,1.61865,4.16,2.66,400,1,0,22.06,15.12,4.97,I,0.04364,0.11798,296.28,8444.09,,,0.97,,0.97,0,,,,,759744172.333228,90500211.3510819,14599246.2275253,3775900.11879073,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C102,"MSB-3 (STAGE 3) (Bus E)",MDB-L2-MECH.02,P8,Olex,BDBP26AA001,,6,12,S.D.I,3×240,Cu,XLPE 90°C,PVC,No Shield,1060.74,0.00783725520274735,0.00575778430587587,0.005317,3×300,0.00678234432184035,0.0042835,0.0052585,2×120,Cu,0.0175859839431861,0.015405,0.0084825,,195,363.1,0.83,53.31,25,,400,1.75,6.98,2.78792,3.46,1.96,700,1,0,43.33,18.75,7.22, ,0.030085,0.051859,6567.6,187926.39,0.5,1.2,0.83,,0.83,0,2,HD 2×125,,,1527780952.38219,1228678672.74896,56317820.4401332,7945001.00747985,
C506,"MDB-L2-MECH.02",MSSB-3AS.02,P2,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.00664076104829747,0.00639608562329999,0.001786,70,0.00606238460600374,0.00579333333333333,0.001786,25,Cu,0.0158358804968688,0.0156933333333333,0.00212,,20,165.1,0.97,68.25,40,,400,0.48,1.94,1.54308,3.94,2.44,175,1,0,18.75,13.11,4.28,P,0.050765,0.459024,63.6,1736.23,,,0.97,,0.97,0,,,,,117332996.565793,11543394.3049849,1502862.64922906,1162656.58114775,
C507,"MDB-L2-MECH.02",MSSB-3AS.03,P5,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.010409909092137,0.0100350746094165,0.0027683,70,0.00939669613930579,0.00897966666666667,0.0027683,25,Cu,0.0245456147701467,0.0243246666666667,0.003286,,31,102.3,0.97,71.92,40,,400,0.81,3.23,1.54308,4.27,2.77,186,1,0,18.75,11.08,3.46,I,0.062766,0.143006,98.58,2691.16,,,0.97,,0.97,0,,,,,114331484.945652,11543394.3049849,1502862.64922906,760561.379270593,
C508,"MDB-L2-MECH.02",MSSB-3AS.05,P8,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0118030681934734,0.0113817252000646,0.0031255,70,0.0106091730605065,0.0101383333333333,0.0031255,25,Cu,0.0277127908695205,0.0274633333333333,0.00371,,35,149.5,0.97,73.31,40,,400,0.94,3.75,1.54308,4.39,2.89,190,1,0,18.75,10.47,3.23,I,0.067192,0.459024,111.3,3038.40,,,0.97,,0.97,0,,,,,113204035.056896,11543394.3049849,1502862.64922906,663650.528048459,
C509,"MDB-L2-MECH.02",CHILLER 3,P11,Olex,BDBP25AA001,,6,2,S.D.I,185,Cu,XLPE 90°C,PVC,No Shield,453.96,0.00374306480429738,0.00304914629514063,0.002171,185,0.00356998557420055,0.002834,0.002171,70,Cu,0.00789970831219595,0.00753133333333333,0.0023842,,26,206,0.97,60.69,40,,400,0.39,1.54,2.04308,3.34,2.34,292,1,0,18.75,14.72,5.26,P,0.04125,0.121005,213.98,6098.51,,,0.97,,0.97,0,,,,,863651341.623634,90500211.3510819,10546021.2236791,4226222.17095278,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C103,"MSB-3 (STAGE 3) (Bus F)",DB-G-MSR.01 (GEN L&P),P11,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0060746143157979,0.00570624367212765,0.0020832,95,0.00543138824242937,0.005016,0.0020832,25,Cu,0.0190030565962426,0.018832,0.002544,,24,155.4,0.97,77.4,40,,400,0.62,2.47,3.28832,2.33,0.83,250,1,0,43.33,23.24,7.67,I,0.028304,0.174205,103.2,2896.40,,,0.97,,0.97,0,,,,,202428942.184038,11543394.3049849,56317816.2732062,2244135.26124963,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C104,"MSB-3 (STAGE 3) (Bus H)",MDB-3-A,P14,Olex,BDBP27AA001,,6,13,S.D.I,6×300,Cu,XLPE 90°C,PVC,No Shield,2285.28,0.00200974586127244,0.00138512092862021,0.0014562,6×300,0.00187818765835579,0.0011862,0.0014562,4×120,Cu,0.00486996478426693,0.004266,0.002349,,108,360.1,0.69,74.78,25,,400,1.2,4.8,1.21623,2.91,1.41,2000,1,0,43.33,32.59,18.08,I,0.012007,0.047832,8441.28,235190.69,0.5,1.2,0.69,,0.69,0,18,HD 18×50,,,2057281430.47339,4914714690.99583,56317820.6293672,12469419.0533466,
C201,"MDB-3-A",HYD-L3-DHW.01,P2,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0169716387939492,0.0163240161232547,0.0046436,70,0.0157621999756097,0.0150626666666667,0.0046436,25,Cu,0.041173289291859,0.0408026666666667,0.005512,,52,187.4,0.97,62.74,40,,400,1.11,4.44,2.08877,4.02,2.52,157,1,0,32.59,10.84,3.21, ,0.06753,0.666511,165.36,4514.20,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,657037.860549342,
C202,"MDB-3-A",MSSB-3AW.01,P5,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0139003353001685,0.0130227472069879,0.0048608,95,0.0126732392323352,0.011704,0.0048608,25,Cu,0.0443404653912328,0.0439413333333333,0.005936,,56,176.5,0.97,70.29,40,,400,1.27,5.08,2.08877,4.18,2.68,225,1,0,32.59,12.28,3.21,P,0.067563,0.422302,240.8,6758.28,,,0.97,,0.97,0,,,,,213021442.508671,11543394.3049849,2062309.66953872,656398.863451285,
C203,"MDB-3-A",MSSB-3AN.01,P8,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0126551977473788,0.0118229203272822,0.0045136,95,0.011768007858597,0.010868,0.0045136,25,Cu,0.041173289291859,0.0408026666666667,0.005512,,52,206.2,0.97,63.22,40,,400,1.01,4.03,2.08877,3.92,2.42,197,1,0,32.59,13.05,3.44, ,0.063194,0.459024,223.6,6275.54,,,0.97,,0.97,0,,,,,223809327.656937,11543394.3049849,2062309.66953872,750287.935396406,
C204,"MDB-3-A",DB-L1-OT-A.01,P11,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0195797272362087,0.017786006420901,0.0081868,120,0.0181502422914957,0.016199,0.0081868,35,Cu,0.0557374338224421,0.0548696666666667,0.009797,,97,201.5,0.97,67.27,40,,400,1.93,7.7,2.08877,4.84,3.34,250,1,0,32.59,9.51,2.56, ,0.084712,0.422302,511.19,14985.75,,,0.97,,0.97,0,,,,,347207226.85485,22625052.8377705,2062309.66953872,1308871.01957979,
C205,"MDB-3-A",DB-L1-OT-A.02,P14,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0227960823745571,0.0205866325431721,0.0097904,120,0.0217054443898299,0.019372,0.0097904,35,Cu,0.0666550754990029,0.0656173333333333,0.011716,,116,260.3,0.97,57.45,40,,400,1.78,7.13,2.08877,4.69,3.19,200,1,0,32.59,8.46,2.2, ,0.098677,0.459024,611.32,17921.11,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2062309.66953872,1109996.87243429,
C206,"MDB-3-A",DB-L1-OT-A.03,P17,Olex,BDBP24AA001,,6,2,S.D.I,150,Cu,XLPE 90°C,PVC,No Shield,390.91,0.0222743262378649,0.0191395499777512,0.011394,150,0.0215699434630692,0.018315,0.011394,50,Cu,0.0579928665354628,0.05652,0.012987,,135,325.8,0.97,53.09,40,,400,1.66,6.63,2.08877,4.57,3.07,200,1,0,32.59,8.51,2.42, ,0.089764,0.459024,885.6,25643.01,,,0.97,,0.97,0,,,,,597660697.428055,46173577.2199398,2062309.66953872,1116218.1220175,
C207,"MDB-3-A",DB-L1-SCN-A.01,P20,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0186035271395212,0.0178936330581831,0.0050901,70,0.0172777961271107,0.016511,0.0050901,25,Cu,0.0451322594160762,0.044726,0.006042,,57,187.4,0.97,62.74,40,,400,1.22,4.87,2.08877,4.13,2.63,157,1,0,32.59,10.13,2.97, ,0.073073,0.659846,181.26,4948.26,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,561127.397722109,
C208,"MDB-3-A",DB-L1-BIPU-A.01,P23,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.029700367889411,0.0285670282156958,0.0081263,70,0.027583849957317,0.0263596666666667,0.0081263,25,Cu,0.0720532562607533,0.0714046666666667,0.009646,,91,187.4,0.97,62.74,40,,400,1.94,7.77,2.08877,4.85,3.35,157,1,0,32.59,6.99,1.96, ,0.110865,0.666511,289.38,7899.85,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,575120.564682659,
C209,"MDB-3-A",DB-L1-BIPU-A.02,P26,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.01925628247775,0.0185214798321544,0.0052687,70,0.017884034587711,0.0170903333333333,0.0052687,25,Cu,0.0467158474657631,0.0462953333333333,0.006254,,59,187.4,0.97,62.74,40,,400,1.26,5.04,2.08877,4.17,2.67,157,1,0,32.59,9.87,2.88, ,0.075292,0.666511,187.62,5121.88,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,528540.802635526,
C210,"MDB-3-A",DB-L1-PAEDS-A.01,P29,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.00620117571317373,0.00596454435272769,0.0016967,70,0.00575926537570355,0.00550366666666667,0.0016967,25,Cu,0.0150440864720254,0.0149086666666667,0.002014,,19,187.4,0.97,62.74,40,,400,0.41,1.62,2.08877,3.32,1.82,157,1,0,32.59,19.65,6.94, ,0.031259,0.666511,60.42,1649.42,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,837320.844423741,
C211,"MDB-3-A",DB-L2-IPU1-A.01,P32,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0268090911574758,0.0249504039672676,0.0098084,95,0.0255727863081049,0.023617,0.0098084,25,Cu,0.089472724807309,0.0886673333333333,0.011978,,113,266.5,0.97,54.75,40,,400,1.7,6.78,2.08877,4.61,3.11,157,1,0,32.59,7.5,1.74, ,0.125079,0.659846,485.9,13637.24,,,0.97,,0.97,0,,,,,237079928.269751,11543394.3049849,2044682.81763731,574553.062046681,
C212,"MDB-3-A",DB-L2-IPU2-A.01,P35,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.00815944172786017,0.00784808467464169,0.0022325,70,0.00757798075750467,0.00724166666666667,0.0022325,25,Cu,0.0197948506210861,0.0196166666666667,0.00265,,25,187.4,0.97,62.74,40,,400,0.53,2.13,2.08877,3.44,1.94,157,1,0,32.59,17.21,5.75, ,0.037774,0.659846,79.5,2170.29,,,0.97,,0.97,0,,,,,121919164.520491,11543394.3049849,2044682.81763731,2099857.06262361,
C213,"MDB-3-A",DB-L1-CSSD-A.01,P38,Olex,BDBP27AA001,,6,2,S.D.I,300,Cu,XLPE 90°C,PVC,No Shield,628.56,0.00933763187071327,0.00640399793823828,0.0067956,300,0.00894252890406288,0.0058128,0.0067956,120,Cu,0.0158174475817055,0.014028,0.007308,,84,242.3,0.97,71.64,40,,400,1.39,5.55,2.08877,4.3,2.8,500,1,0,32.59,14.72,5.95, ,0.036496,0.156626,1127.28,31514.99,,,0.97,,0.97,0,,,,,2104141705.62013,265959804.786853,7423894.42301731,4949075.59436493,
C214,"MDB-3-A",DB-DC-UPS-INPUT-A ENCLOSED DUAL 250A ATyS,P41,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.00784637682457229,0.00737056474316488,0.0026908,95,0.00701554314647127,0.006479,0.0026908,25,Cu,0.0245456147701467,0.0243246666666667,0.003286,,31,155.4,0.97,77.4,40,,400,0.8,3.19,1.06151,3.71,2.21,250,1,0,32.59,17.28,5.16,I,0.042109,0.422302,133.3,3741.19,,,0.97,,0.97,0,,,,,202428942.184038,11543394.3049849,2062309.66953872,1689774.58063421,
C613,"G-03",DB-DC-UPS-INPUT-A ENCLOSED DUAL 250A ATyS,,Olex,BDBP27AA001,,6,2,S.D.I,2×300,Cu,XLPE 90°C,PVC,No Shield,1153.44,0.00309726744979456,0.00202209803064957,0.0023461,2×300,0.00308730164545028,0.0020068,0.0023461,120,Cu,0.0109215709492728,0.009686,0.005046,,58,1046,0.89,42.4,40,,400,0.22,0.88,2.66364,0.22,0.22,250,1,0,1.89,1.85,1.78, ,0.121654,0.357516,1488.28,41392.70,,,0.89,,0.89,0,,,,,2564264892.62082,265959804.786853,890313.43134886,1012267.51722915,
C708,"DB-DC-UPS-INPUT-A ENCLOSED DUAL 250A ATyS",DB-DC-UPS-INPUT,P2,Olex,HTHC22AA004,,5,2,"Circ, 4C&E",95,Cu,XLPE 90°C,PVC,No Shield,283,0.0024996039054351,0.00239215273008778,0.000725,95,0.00222477776667943,0.00210333333333333,0.000725,25,Cu,0.00788815832610995,0.00784666666666667,0.000808,No,10,193.1,1,79.02,40,,400,0.26,1.04,0.43029,3.97,2.47,250,1,0,17.28,14.87,4.15,I,0.052354,0.422302,130.8,1574.59,,,1,,1,0,,,,Preliminary,200049546.455506,18084221.1542571,1419938.79044729,1093171.31927526,
C709,"DB-DC-UPS-INPUT",50kW UPS,P2,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00483774189840935,0.00477909465020576,0.000751,50,0.00425020926282198,0.00418333333333333,0.000751,16,Cu,0.0123928394423733,0.0123666666666667,0.000805,No,10,151,1,79.51,40,,400,0.33,1.32,0.51596,4.3,2.8,160,1,0,14.87,11.77,3.13,I,0.069263,0.659846,67.2,786.43,,,1,,1,0,,,,Preliminary,55217742.2076268,7407296.9847837,923962.697296006,624562.253064858,
C713,"50kW UPS",DB-DC-UPS OUTPUT 1,P2,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00461187633887671,0.00455031893004115,0.000751,50,0.00425020926282198,0.00418333333333333,0.000751,16,Cu,0.0123928394423733,0.0123666666666667,0.000805,No,10,203,1,64.11,40,,400,0.25,0.99,0.70082,4.55,3.05,125,1,0,11.77,9.74,2.52,P,0.086084,0.666511,67.2,786.43,,,1,,1,0,,,,Preliminary,61617350.7794108,7407296.9847837,784513.595381821,404326.317752287,
C714,"50kW UPS",125A LOAD BANK CONNECTION POINT,P5,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00461187633887671,0.00455031893004115,0.000751,50,0.00425020926282198,0.00418333333333333,0.000751,16,Cu,0.0123928394423733,0.0123666666666667,0.000805,No,10,203,1,64.11,40,,400,0.25,0.99,0.70082,4.55,3.05,125,1,0,11.77,9.74,2.52,P,0.086084,0.666511,67.2,786.43,,,1,,1,0,,,,Preliminary,61617350.7794108,7407296.9847837,784513.595381821,404326.317752287,
C710,"DB-DC-UPS-INPUT",50kW UPS EXT BYPASS,P5,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00461187633887671,0.00455031893004115,0.000751,50,0.00425020926282198,0.00418333333333333,0.000751,16,Cu,0.0123928394423733,0.0123666666666667,0.000805,No,10,203,1,64.11,40,,400,0.25,0.99,1.03193,4.21,2.71,125,1,0,14.87,11.88,3.14,P,0.069055,0.710946,67.2,786.43,,,1,,1,0,,,,Preliminary,61617350.7794108,7407296.9847837,923962.697296006,628326.286945405,
C711,"DB-DC-UPS-INPUT",CRAC-01,P8,Olex,,,5,2,"Circ, 4C&E",10,Cu,XLPE 90°C,PVC,No Shield,66,0.021096864177707,0.0210801346801347,0.00084,10,0.0197512036201454,0.0197333333333333,0.00084,4,Cu,0.0497087004456966,0.0497,0.00093,No,10,79.6,1,58.37,40,,400,0.37,1.46,1.03193,4.33,2.83,40,1,0,14.87,6.85,1.78, ,0.121708,0.61368,,,,,1,,1,0,,,,Preliminary,2563664.19776538,462956.061548981,77914.9662076801,8708.09638588678,
C712,"DB-DC-UPS-INPUT",MASDS (FIRE PANEL),P11,Olex,,,5,2,"Circ, 4C&E",2.5,Cu,XLPE 90°C,PVC,No Shield,28,0.081800864764092,0.0817948979591837,0.000988,2.5,0.0799727698768636,0.0799666666666667,0.000988,2.5,Cu,0.0799727698768636,0.0799666666666667,0.000988,No,10,72.9,1,46.38,40,,400,0.35,1.42,1.03193,4.32,2.82,10,1,0,14.87,2.57,1.02, ,0.211907,1.22736,,,,,1,,1,0,,,,Preliminary,173531.845140393,180842.211542571,61202.1209852116,3557.89915986359,
C215,"MDB-3-A",UPS INPUT DB A 250A ENCLOSED ATyS,P44,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.00393035903009605,0.00354941940399519,0.001688,120,0.00374231799824654,0.00334,0.001688,35,Cu,0.0114922543963798,0.0113133333333333,0.00202,,20,260.3,0.97,57.45,40,,400,0.31,1.23,0.30739,3.22,1.72,200,1,0,32.59,22.63,8.38, ,0.02592,0.422302,105.4,3089.85,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2062309.66953872,804100.413736454,
C701,"UPS INPUT DB A 250A ENCLOSED ATyS",UPS-INPUT DB,P2,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.000982589757524012,0.000887354850998797,0.000422,120,0.000935579499561635,0.000835,0.000422,35,Cu,0.00287306359909495,0.00282833333333333,0.000505,,5,94.6,0.97,57.45,40,,400,0.08,0.31,0.07685,3.3,1.8,200,1,0,22.63,20.91,7.33, ,0.029615,0.098248,26.35,772.46,,,0.97,,0.97,0,,,,Preliminary,371459540.61159,22625052.8377705,959838.009820752,265666.439470288,
C702,"UPS-INPUT DB",100kW UPS,P2,Olex,HTHC22AA004,,5,2,"Circ, 4C&E",95,Cu,XLPE 90°C,PVC,No Shield,283,0.00119932666036608,0.00114323146749241,0.0003625,95,0.00111238888333971,0.00105166666666667,0.0003625,25,Cu,0.00394407916305498,0.00392333333333333,0.000404,No,5,66.8,1,64.97,40,,400,0.1,0.4,0.09901,3.39,1.89,200,1,0,20.91,19.22,6.28, ,0.034562,0.098248,65.4,787.29,,,1,,1,0,,,,Preliminary,221117531.212417,18084221.1542571,867767.938652867,218709.866105544,
C706,"100kW UPS",UPS OUTPUT DB (STAGE 3),P2,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.00121928766023233,0.00113943248961702,0.000434,95,0.00113153921717279,0.001045,0.000434,25,Cu,0.00395897012421721,0.00392333333333333,0.00053,,5,202.7,0.97,63.94,40,,400,0.1,0.39,0.09868,3.49,1.99,200,1,0,19.22,17.68,5.49, ,0.039566,0.459024,21.5,603.42,,,0.97,,0.97,0,,,,,222710410.171152,11543394.3049849,1528195.79686858,1913992.70328557,
C601,"UPS OUTPUT DB (STAGE 3)",DB-G-ICU1-U.01,P2,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0490722826730694,0.048332925,0.0084863,50,0.0480273646698884,0.0472716666666667,0.0084863,16,Cu,0.140039085698819,0.139743333333333,0.0090965,No,113,342.8,1,46.13,40,,400,1.32,5.27,1.50685,4.81,3.31,63,1,0,17.68,4.02,0.95, ,0.227555,1.146686,759.36,8886.65,,,1,,1,0,,,,,69527266.1013566,7407296.9847837,1405052.21942904,178085.312620311,
C602,"UPS OUTPUT DB (STAGE 3)",DB-L1-OT-U.01,P5,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0296909949984654,0.0284532144361388,0.0084835,70,0.0287963268785178,0.0275183333333333,0.0084835,25,Cu,0.075220432360127,0.0745433333333333,0.01007,,95,308.4,0.97,49.23,40,,400,1.23,4.93,1.50685,4.73,3.23,100,1,0,17.68,5.77,1.51, ,0.143422,1.055754,302.1,8247.09,,,0.97,,0.97,0,,,,,133531239.031842,11543394.3049849,1405052.21942904,436985.768023115,
C603,"UPS OUTPUT DB (STAGE 3)",DB-L1-OT-U.02,P8,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0282289293134962,0.025273043639941,0.0125756,120,0.0278802690869367,0.024883,0.0125756,35,Cu,0.0856172952530296,0.0842843333333333,0.015049,,149,544.6,0.97,44.36,40,,400,1.09,4.38,1.50685,4.59,3.09,100,1,0,17.68,5.88,1.43, ,0.152143,1.055754,785.23,23019.35,,,0.97,,0.97,0,,,,,405096363.144779,22625052.8377705,1405052.21942904,388325.949150349,
C604,"UPS OUTPUT DB (STAGE 3)",DB-L1-CSSD-U.01,P11,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.0466025819512119,0.0461870544217687,0.0062094,35,0.0451170056682745,0.0446876666666667,0.0062094,10,Cu,0.156034508599149,0.155893333333333,0.006636,No,79,250.8,1,49.18,40,,400,1.26,5.04,1.50685,4.75,3.25,63,1,0,17.68,4.2,0.9, ,0.240443,1.146686,395.79,4481.17,,,1,,1,0,,,,,33392073.2192987,2893475.38468113,1405052.21942904,175337.783277221,
C605,"UPS OUTPUT DB (STAGE 3)",DB-L1-SCN-U.01,P14,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0497272649377916,0.0494903806228374,0.004848,25,0.0473289499566597,0.04708,0.004848,6,Cu,0.199271080902373,0.1992,0.005322,No,60,177.8,1,54.01,40,,400,1.35,5.4,1.50685,4.84,3.34,63,1,0,17.68,4.01,0.76,P,0.286233,1.146686,223.2,2297.48,,,1,,1,0,,,,,16499392.7155629,1041651.13848521,1405052.21942904,172942.40395631,
C606,"UPS OUTPUT DB (STAGE 3)",DB-L1-BIPU-U.01,P17,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0425582628492106,0.04191705,0.0073598,50,0.0416520507756554,0.0409966666666667,0.0073598,16,Cu,0.121449826535259,0.121193333333333,0.007889,No,98,342.8,1,46.13,40,,400,1.14,4.57,1.50685,4.64,3.14,63,1,0,17.68,4.49,1.07, ,0.202451,1.146686,658.56,7707.00,,,1,,1,0,,,,,69527266.1013566,7407296.9847837,1405052.21942904,219312.184829141,
C607,"UPS OUTPUT DB (STAGE 3)",DB-L1-BIPU-U.02,P20,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.0523460031234266,0.0518764727197001,0.0069954,35,0.0508280190440054,0.0503443333333333,0.0069954,10,Cu,0.175785712219294,0.175626666666667,0.007476,No,89,264.1,1,48.33,40,,400,1.35,5.39,1.50685,4.84,3.34,60,1,0,17.68,3.83,0.82, ,0.265923,1.146686,445.89,5048.41,,,1,,1,0,,,,,33580118.4155865,2893475.38468113,1405052.21942904,176265.686521955,
C608,"UPS OUTPUT DB (STAGE 3)",DB-L1-PAEDS-U.01,P23,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0265212079668222,0.0263948696655133,0.0025856,25,0.0252421066435519,0.0251093333333333,0.0025856,6,Cu,0.106277909814599,0.10624,0.0028384,No,32,177.8,1,54.01,40,,400,0.72,2.88,1.50685,4.21,2.71,63,1,0,17.68,6.4,1.27,P,0.170334,1.146686,119.04,1225.32,,,1,,1,0,,,,,16499392.7155629,1041651.13848521,1405052.21942904,309813.423558576,
C609,"UPS OUTPUT DB (STAGE 3)",DB-L2-IPU1-U.01,P26,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0469009427317831,0.0461943,0.0081108,50,0.0459022600384774,0.04518,0.0081108,16,Cu,0.133842665977632,0.13356,0.008694,No,108,342.8,1,46.13,40,,400,1.26,5.04,1.50685,4.75,3.25,63,1,0,17.68,4.16,0.99, ,0.219186,1.146686,725.76,8493.43,,,1,,1,0,,,,,69527266.1013566,7407296.9847837,1405052.21942904,187101.4103669,
C610,"UPS OUTPUT DB (STAGE 3)",DB-L2-IPU2-U.01,P29,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0306651467116381,0.0305190680507497,0.0029896,25,0.0291861858066068,0.0290326666666667,0.0029896,6,Cu,0.12288383322313,0.12284,0.0032819,No,37,177.8,1,54.01,40,,400,0.83,3.33,1.50685,4.33,2.83,63,1,0,17.68,5.79,1.14,P,0.191009,1.146686,137.64,1416.78,,,1,,1,0,,,,,16499392.7155629,1041651.13848521,1405052.21942904,246372.304748757,
C611,"UPS OUTPUT DB (STAGE 3)",DB-L2-PLANT-U.01,P32,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0408211908961816,0.04020615,0.0070594,50,0.0399519670705266,0.0393233333333333,0.0070594,16,Cu,0.116492690758309,0.116246666666667,0.007567,No,94,342.8,1,46.13,40,,400,1.1,4.39,1.50685,4.59,3.09,63,1,0,17.68,4.64,1.11, ,0.195758,1.146686,631.68,7392.43,,,1,,1,0,,,,,69527266.1013566,7407296.9847837,1405052.21942904,234564.761833661,
C612,"UPS OUTPUT DB (STAGE 3)",DB-L3-PLANT-U.01,P35,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0356378732054173,0.0354681061130334,0.0034744,25,0.0339190808022728,0.0337406666666667,0.0034744,6,Cu,0.142810941313367,0.14276,0.0038141,No,43,177.8,1,54.01,40,,400,0.97,3.87,1.50685,4.46,2.96,63,1,0,17.68,5.19,1.01,P,0.215836,1.146686,159.96,1646.53,,,1,,1,0,,,,,16499392.7155629,1041651.13848521,1405052.21942904,192954.179791875,
C707,"UPS OUTPUT DB (STAGE 3)",DB-DC-UPS OUTPUT 2,P38,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.00825070715445016,0.00821104771320293,0.000808,25,0.00788815832610995,0.00784666666666667,0.000808,6,Cu,0.0332118468170621,0.0332,0.000887,No,10,234.4,1,52.71,40,,400,0.21,0.85,1.50685,3.71,2.21,60,1,0,17.68,11.71,2.72,P,0.079708,1.146686,37.2,382.91,,,1,,1,0,,,,Preliminary,16643452.4730682,1041651.13848521,919205.357816039,471598.047172326,
C705,"100kW UPS",200A LOAD BANK,P5,Olex,HTHC22AA004,,5,2,"Circ, 4C&E",95,Cu,XLPE 90°C,PVC,No Shield,283,0.00239865332073216,0.00228646293498483,0.000725,95,0.00222477776667943,0.00210333333333333,0.000725,25,Cu,0.00788815832610995,0.00784666666666667,0.000808,No,10,62.1,1,64.97,40,,400,0.2,0.79,1.60553,3.59,2.09,200,1,0,19.22,16.46,4.87, ,0.044594,0.098248,130.8,1574.59,,,1,,1,0,,,,Preliminary,221117531.212417,18084221.1542571,778925.562091038,159083.78105989,
C703,"UPS-INPUT DB",100kW UPS INTERNAL BYPASS,P5,Olex,HTHC22AA004,,5,2,"Circ, 4C&E",95,Cu,XLPE 90°C,PVC,No Shield,283,0.00239865332073216,0.00228646293498483,0.000725,95,0.00222477776667943,0.00210333333333333,0.000725,25,Cu,0.00788815832610995,0.00784666666666667,0.000808,No,10,67,1,64.97,40,,400,0.2,0.79,1.70453,3.49,1.99,200,1,0,20.91,17.75,5.49, ,0.039561,0.098248,130.8,1574.59,,,1,,1,0,,,,Preliminary,221117531.212417,18084221.1542571,867767.938652867,184675.25502105,
C704,"UPS-INPUT DB",100kW UPS EXTERNAL BYPASS,P8,Olex,HTHC22AA004,,5,2,"Circ, 4C&E",95,Cu,XLPE 90°C,PVC,No Shield,283,0.00239865332073216,0.00228646293498483,0.000725,95,0.00222477776667943,0.00210333333333333,0.000725,25,Cu,0.00788815832610995,0.00784666666666667,0.000808,No,10,67,1,64.97,40,,400,0.2,0.79,1.70453,3.49,1.99,200,1,0,20.91,17.75,5.49, ,0.039561,0.098248,130.8,1574.59,,,1,,1,0,,,,Preliminary,221117531.212417,18084221.1542571,867767.938652867,184675.25502105,
C216,"MDB-3-A",DB-G-ICU1-A.01,P47,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,335.04,0.0206551802274969,0.0186574764164498,0.008862,120,0.0196471694907943,0.017535,0.008862,35,Cu,0.060334335580994,0.059395,0.010605,,105,259.9,0.96,57.82,40,,400,1.62,6.46,2.08877,4.53,3.03,200,1,0,32.59,9.12,2.4, ,0.090299,0.459024,553.35,16221.69,,,0.96,,0.96,5,,,,,370542106.555201,22625052.8377705,2062309.66953872,1114239.01722789,
C217,"MDB-3-A",DB-G-ICU2-A.01,P50,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0182761694899466,0.0165048002285776,0.0078492,120,0.0174017786918464,0.015531,0.0078492,35,Cu,0.0534389829431661,0.052607,0.009393,,93,260.3,0.97,57.45,40,,400,1.43,5.72,2.08877,4.34,2.84,200,1,0,32.59,9.99,2.68, ,0.081119,0.459024,490.11,14367.78,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2062309.66953872,1366005.10910358,
C218,"MDB-3-A",MSSB-3ACV.01,P53,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0204369938205158,0.0203523233528706,0.0018584,25,0.0181427641500529,0.0180473333333333,0.0018584,6,Cu,0.0763872476792429,0.07636,0.0020401,No,23,92.3,1,75.31,40,,400,0.88,3.53,2.08877,3.79,2.29,100,1,0,32.59,9.78,2.07,I,0.105047,0.3964,85.56,880.70,,,1,,1,0,,,,,14232827.1779034,1041651.13848521,948994.470819653,34303.1746655169,
C219,"MDB-3-A",DB-PUMP ROOM,P56,Olex,BDBC20AA001,,6,13,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232,0.0229954736060611,0.0220783162901308,0.0064296,70,0.0207264896246325,0.019704,0.0064296,25,Cu,0.0539426308590896,0.0534,0.007632,,72,183.7,1,55.92,25,,400,1.53,6.12,2.08877,4.44,2.94,160,1,0,32.59,8.6,2.52, ,0.086241,0.205325,228.96,6250.43,0.5,1.2,1,,1,0,3,HD 3×32,,,127715794.700299,13332016.8484045,1037474.84383575,50958.141229958,
C113,"G-01",MSB-3 (STAGE 3) (Bus SAFETY SERVICES),,Olex,BDBP27AA001,,6,13,S.D.I,7×300,Cu,XLPE 90°C,PVC,No Shield,3864,0.000254266480252589,0.000174522634402577,0.000184914285714286,7×300,0.000238500020108672,0.000150628571428571,0.000184914285714286,5×120,Cu,0.000577181011468673,0.0005056,0.0002784,,16,321.7,1,72.15,25,,400,0.25,0.99,0.31239,0.25,0.25,0,1,0,23.79,23.31,19,P,0.011428,0.030836,1465.28,40845.92,0.5,1.2,1,,1,0,21,HD 21×50,,,2096513726.68065,7679241704.68098,152757962.484446,123886661.762058,
C105,"MSB-3 (STAGE 3) (Bus J)",MDB-3-B,P17,Olex,BDBP27AA001,,6,2,S.D.I,6×300,Cu,XLPE 90°C,PVC,No Shield,3460.32,0.00195989582399527,0.00131174433519421,0.0014562,6×300,0.00191625619372776,0.0012456,0.0014562,4×120,Cu,0.0050841795798339,0.004509,0.002349,,108,380.3,0.89,56.7,40,,400,1.14,4.54,1.44955,2.85,1.35,2000,1,0,43.33,32.72,17.92, ,0.012114,0.045818,8441.28,235190.69,,,0.89,,0.89,0,,,,,2333388061.39473,4255356876.58965,56317820.6293672,12250155.4375917,
C301,"MDB-3-B",DB-DC-UPS-INPUT-B ENCLOSED DUAL 250A ATyS,P2,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.00658083217544773,0.00618176397813829,0.0022568,95,0.00588400392929848,0.005434,0.0022568,25,Cu,0.0205866446459295,0.0204013333333333,0.002756,,26,155.4,0.97,77.4,40,,400,0.67,2.68,2.15232,3.52,2.02,250,1,0,32.72,18.9,5.84,I,0.037166,0.422302,111.8,3137.77,,,0.97,,0.97,0,,,,,202428942.184038,11543394.3049849,2066235.57223188,2169159.54191421,
C302,"MDB-3-B",UPS INPUT DB B 250A ENCLOSED ATyS,P5,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0109059364224457,0.010524902445649,0.0028576,70,0.00969981536960598,0.00926933333333333,0.0028576,25,Cu,0.0253374087949902,0.0251093333333333,0.003392,,32,140.4,0.97,76.9,40,,400,0.91,3.65,2.15232,3.76,2.26,200,1,0,32.72,14.68,4.71,I,0.046052,0.459024,101.76,2777.97,,,0.97,,0.97,0,,,,,110303973.301577,11543394.3049849,2066235.57223188,1412830.30676494,
C303,"MDB-3-B",MSSB-3AS-PTS.01,P8,Olex,HTHP15AA004,,5,2,"Circ, 4C&E",16,Cu,XLPE 90°C,PVC,No Shield,88,0.0512639829320791,0.0511677582644628,0.0031395,16,0.048332073825256,0.04823,0.0031395,6,Cu,0.129526202586542,0.12948,0.0034593,No,39,140.8,1,56.14,40,,400,1.11,4.43,2.15232,3.96,2.46,50,1,0,32.72,4.44,1.15, ,0.188996,2.111508,104.13,1058.06,,,1,,1,0,,,,,6662359.26271287,1041651.13848521,1203590.91286648,94580.9099478711,
C304,"MDB-3-B",MSSB-3AL.01,P11,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0443486144061249,0.0441413711837676,0.0042824,25,0.0418072391283828,0.0415873333333333,0.0042824,6,Cu,0.176022788130429,0.17596,0.0047011,No,53,160.7,1,56.81,40,,400,1.32,5.28,2.15232,4.17,2.67,69,1,0,32.72,5.05,0.95, ,0.228572,1.466325,197.16,2029.44,,,1,,1,0,,,,Designed,16192375.4455108,1041651.13848521,1203590.91286648,172050.93239167,
C305,"MDB-3-B",HYD-L2-DHW.01,P14,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.022999435507446,0.0215362576113207,0.0080724,95,0.0210466294394138,0.019437,0.0080724,25,Cu,0.0736368443104402,0.072974,0.009858,,93,181.3,0.97,68.96,40,,400,2.05,8.21,2.15232,4.9,3.4,220,1,0,32.72,8.52,2.05, ,0.105782,0.4788,399.9,11223.57,,,0.97,,0.97,0,,,,,215033587.65762,11543394.3049849,2066235.57223188,992393.398817867,
C306,"MDB-3-B",DB-L1-OT-B.01,P17,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.018974168661893,0.0172359237480896,0.0079336,120,0.0175888945917587,0.015698,0.0079336,35,Cu,0.0540135956629851,0.0531726666666667,0.009494,,94,201.5,0.97,67.27,40,,400,1.87,7.46,2.15232,4.71,3.21,250,1,0,32.72,9.76,2.63, ,0.082566,0.422302,495.38,14522.28,,,0.97,,0.97,0,,,,,347207226.85485,22625052.8377705,2066235.57223188,439518.424977707,
C307,"MDB-3-B",DB-L1-OT-B.02,P20,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0231891182775667,0.0209415744835716,0.0099592,120,0.0220796761896546,0.019706,0.0099592,35,Cu,0.0678043009386409,0.0667486666666667,0.011918,,118,260.3,0.97,57.45,40,,400,1.81,7.25,2.15232,4.66,3.16,200,1,0,32.72,8.36,2.16, ,0.100366,0.527877,621.86,18230.09,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2066235.57223188,892331.074497262,
C308,"MDB-3-B",DB-L1-OT-B.03,P23,Olex,BDBP24AA001,,6,2,S.D.I,150,Cu,XLPE 90°C,PVC,No Shield,390.91,0.0226043162562036,0.0194230988663105,0.0115628,150,0.0218894981810406,0.0185863333333333,0.0115628,50,Cu,0.0588520201137659,0.0573573333333333,0.0131794,,137,325.8,0.97,53.09,40,,400,1.68,6.73,2.15232,4.53,3.03,200,1,0,32.72,8.43,2.38, ,0.091096,0.527877,898.72,26022.90,,,0.97,,0.97,0,,,,,597660697.428055,46173577.2199398,2066235.57223188,1083194.8403856,
C309,"MDB-3-B",DB-L1-OT-B.04,P26,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0211528395219491,0.0196917217327823,0.0077252,95,0.0201413980656756,0.018601,0.0077252,25,Cu,0.0704696682110664,0.0698353333333333,0.009434,,89,260.9,0.97,55.32,40,,400,1.36,5.46,2.15232,4.21,2.71,160,1,0,32.72,9.07,2.15, ,0.10077,0.659846,382.7,10740.83,,,0.97,,0.97,0,,,,,236176557.886382,11543394.3049849,1386404.2429697,295062.816863405,
C310,"MDB-3-B",DB-L1-SCN-B.01,P29,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0163638961344382,0.0157429626086922,0.004465,70,0.0151559615150093,0.0144833333333333,0.004465,25,Cu,0.0395897012421721,0.0392333333333333,0.0053,,50,183.4,0.97,63.62,40,,400,1.09,4.36,2.15232,3.94,2.44,160,1,0,32.72,11.17,3.31, ,0.065521,0.659846,159,4340.57,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,697944.217751564,
C311,"MDB-3-B",DB-L1-BIPU-B.01,P32,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0284731792739225,0.0273927549391245,0.0077691,70,0.0263713730361163,0.025201,0.0077691,25,Cu,0.0688860801613795,0.068266,0.009222,,87,183.4,0.97,63.62,40,,400,1.9,7.59,2.15232,4.75,3.25,160,1,0,32.72,7.25,2.04, ,0.106657,0.659846,276.66,7552.60,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,263393.824635294,
C312,"MDB-3-B",DB-L1-BIPU-B.02,P35,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0271640675831674,0.0261333179304291,0.0074119,70,0.0251588961149155,0.0240423333333333,0.0074119,25,Cu,0.0657189040620057,0.0651273333333333,0.008798,,83,183.4,0.97,63.62,40,,400,1.81,7.24,2.15232,4.66,3.16,160,1,0,32.72,7.54,2.12, ,0.102202,0.659846,263.94,7205.35,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,286852.852577461,
C313,"MDB-3-B",DB-L1-PAEDS-B.01,P38,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0216003428974584,0.0207807106434737,0.0058938,70,0.0200058691998123,0.019118,0.0058938,25,Cu,0.0522584056396672,0.051788,0.006996,,66,183.4,0.97,63.62,40,,400,1.44,5.76,2.15232,4.29,2.79,160,1,0,32.72,9.06,2.61, ,0.083287,0.659846,209.88,5729.56,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,431942.801011848,
C314,"MDB-3-B",DB-L2-IPU1-B.01,P41,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.0178254265634402,0.0165941475276255,0.00651,95,0.0169730882575918,0.015675,0.00651,25,Cu,0.0593845518632582,0.05885,0.00795,,75,260.9,0.97,55.32,40,,400,1.15,4.6,2.15232,4,2.5,160,1,0,32.72,10.31,2.51, ,0.086481,0.659846,322.5,9051.26,,,0.97,,0.97,0,,,,,236176557.886382,11543394.3049849,1386404.2429697,400629.769060255,
C315,"MDB-3-B",DB-L2-IPU2-B.01,P44,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0229094545882135,0.0220401476521691,0.006251,70,0.0212183461210131,0.0202766666666667,0.006251,25,Cu,0.055425581739041,0.0549266666666667,0.00742,,70,183.4,0.97,63.62,40,,400,1.53,6.11,2.15232,4.37,2.87,160,1,0,32.72,8.65,2.47, ,0.087735,0.659846,222.6,6076.81,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,389255.883146436,
C316,"MDB-3-B",DB-L1-CSSD-B.01,P47,Olex,BDBP27AA001,,6,2,S.D.I,300,Cu,XLPE 90°C,PVC,No Shield,628.56,0.00789252217643622,0.00541290301922522,0.0057439,300,0.00755856609748172,0.0049132,0.0057439,120,Cu,0.0133695092654891,0.011857,0.006177,,71,242.3,0.97,71.64,40,,400,1.17,4.69,2.15232,4.02,2.52,500,1,0,32.72,16.15,6.62, ,0.032801,0.211151,952.82,26637.67,,,0.97,,0.97,0,,,,,2104141705.62013,265959804.786853,2500204.58080247,821156.257108879,
C317,"MDB-3-B",DB-L2-PLANT-B.01,P50,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0284731792739225,0.0273927549391245,0.0077691,70,0.0263713730361163,0.025201,0.0077691,25,Cu,0.0688860801613795,0.068266,0.009222,,87,183.4,0.97,63.62,40,,400,1.9,7.59,2.15232,4.75,3.25,160,1,0,32.72,7.25,2.04, ,0.106657,0.659846,276.66,7552.60,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,263393.824635294,
C318,"MDB-3-B",DB-L3-PLANT-B.01,P53,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0114547272941067,0.0110200738260846,0.0031255,70,0.0106091730605065,0.0101383333333333,0.0031255,25,Cu,0.0277127908695205,0.0274633333333333,0.00371,,35,183.4,0.97,63.62,40,,400,0.76,3.05,2.15232,3.61,2.11,160,1,0,32.72,14.21,4.44, ,0.048933,0.659846,111.3,3038.40,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,1251368.8995035,
C319,"MDB-3-B",DB-L3-PLANT-B.02,P56,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.0232367325109023,0.022355006904343,0.0063403,70,0.0215214653513133,0.0205663333333333,0.0063403,25,Cu,0.0562173757638844,0.0557113333333333,0.007526,,71,183.4,0.97,63.62,40,,400,1.55,6.2,2.15232,4.4,2.9,160,1,0,32.72,8.56,2.44, ,0.088847,0.659846,225.78,6163.62,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,1386404.2429697,379570.571591952,
C320,"MDB-3-B",DB-G-ICU1-B.01,P59,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0200448310534898,0.0181020389603754,0.0086088,120,0.0190858217910574,0.017034,0.0086088,35,Cu,0.058610497421537,0.057698,0.010302,,102,148,0.97,57.45,40,,400,1.57,6.27,2.15232,4.42,2.92,200,1,0,32.72,9.35,2.46, ,0.088148,0.123343,537.54,15758.21,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2066235.57223188,385618.354045362,
C321,"MDB-3-B",DB-G-ICU2-B.01,P62,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.0190622412959658,0.0172146841093767,0.0081868,120,0.0181502422914957,0.016199,0.0081868,35,Cu,0.0557374338224421,0.0548696666666667,0.009797,,97,260.3,0.97,57.45,40,,400,1.49,5.96,2.15232,4.34,2.84,200,1,0,32.72,9.71,2.57, ,0.084332,0.527877,511.19,14985.75,,,0.97,,0.97,0,,,,,371459540.61159,22625052.8377705,2066235.57223188,421307.523383643,
C322,"MDB-3-B",DB-G-00-B.01,P65,Olex,BDBP23AA001,,6,2,S.D.I,120,Cu,XLPE 90°C,PVC,No Shield,338.53,0.00484446859452586,0.00440066138249097,0.0020256,120,0.00449078159789585,0.004008,0.0020256,35,Cu,0.0137907052756558,0.013576,0.002424,,24,201.5,0.97,67.27,40,,400,0.48,1.91,0.95659,3.32,1.82,250,1,0,32.72,21.15,7.45, ,0.029147,0.422302,126.48,3707.82,,,0.97,,0.97,0,,,,,347207226.85485,22625052.8377705,2066235.57223188,672953.551442502,
C324,"DB-G-00-B.01",DB-L1-00-B.01,P2,Olex,,,5,2,"Circ, 4C&E",6,Cu,XLPE 90°C,PVC,No Shield,48,0.0749216672667026,0.07489625,0.0019514,6,0.0730660629975367,0.07304,0.0019514,2.5,Cu,0.1759400937291,0.175926666666667,0.0021736,No,22,51.5,1,47.03,40,,400,0.58,2.34,1.67593,3.91,2.41,18,1,0,21.15,2.95,0.78,P,0.277044,0.61368,,,,,1,,1,0,,,,Preliminary,995281.532365203,180842.211542571,100000,1561.50249998472,
C325,"DB-G-00-B.01",DB-L2-00-B.01,P5,Olex,,,5,2,"Circ, 4C&E",6,Cu,XLPE 90°C,PVC,No Shield,48,0.0998307834186062,0.0997953125,0.002661,6,0.0996355404511864,0.0996,0.002661,2.5,Cu,0.239918309630591,0.2399,0.002964,No,30,51.9,1,40.54,40,,400,0.22,0.86,1.67593,3.54,2.04,5,1,0,21.15,2.27,0.59,P,0.365997,0.61368,,,,,1,,1,0,,,,Preliminary,1038031.18255153,180842.211542571,100000,894.714331091582,
C323,"MDB-3-B",DB-G-DAS,P68,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0372114439895653,0.036685658436214,0.0062333,50,0.0352767368814225,0.0347216666666667,0.0062333,16,Cu,0.102860567371699,0.102643333333333,0.0066815,No,83,209,1,55.43,40,,400,1.59,6.35,2.15232,4.44,2.94,100,1,0,32.72,5.85,1.46, ,0.149133,0.3964,557.76,6527.36,,,1,,1,0,,,,,65373250.1540266,7407296.9847837,953796.543443346,21674.1381006827,

"Transformer: T2",Wt Cu = 4659 kg,Wt Al = 0 kg
,"T2",MSB-2 (Bus A),,Olex-Pyrolex,,Fire Rated,6,2,S.D.I,7×300,Cu,PYROLEX,HFS-110-TP,No Shield,4750.2,4.77122954787751E-5,3.22713918461952E-5,3.51428571428571E-5,7×300,4.584100330134E-5,2.94342857142857E-5,3.51428571428571E-5,No Earth,Cu,0,0,0,,3,223.1,0.87,69.55,40,,400,0.04,0.16,0.05412,1.54,0.04,2700,1,0,45.05,44.7,39.33, ,0.005519,0.020352,,,,,0.87,,0.87,0,,,,,2410953737.65875,0,385633312.913318,0,
,"G-02",MSB-2 (Bus D),,Olex,BDBP30AA001,,6,2,S.D.I,4×500,Cu,XLPE 90°C,PVC,No Shield,3496,7.12191671969747E-5,3.88340028355388E-5,5.97E-5,4×500,6.89642343900083E-5,3.4525E-5,5.97E-5,500,Cu,0.000282112761143483,0.0001381,0.000246,,3,175.5,1,84.31,40,,400,0.06,0.22,0.47848,0.06,0.06,0,1,0,23.79,23.63,19.46, ,0.011156,0.031461,250.41,7119.48,,,1,1,1,0,,,,,5328661876.41868,3954964272.07266,265911985.529966,226303503.96943,
,"G-02",MSB-2 (Bus D),,Olex,BDBP30AA001,,6,2,S.D.I,4×500,Cu,XLPE 90°C,PVC,No Shield,3496,7.12191671969747E-5,3.88340028355388E-5,5.97E-5,4×500,6.89642343900083E-5,3.4525E-5,5.97E-5,500,Cu,0.000282112761143483,0.0001381,0.000246,,3,175.5,1,84.31,40,,400,0.06,0.22,0.47848,0.06,0.06,0,1,0,23.79,23.63,19.46, ,0.011156,0.031461,250.41,7119.48,,,1,1,1,0,,,,,5328661876.41868,3954964272.07266,265911985.529966,226303503.96943,
,"MSB-2 (Bus D)",MSSB-5,P2,Olex,BDBP26AA001,,6,2,S.D.I,3×240,Cu,XLPE 90°C,PVC,No Shield,1461.6,0.000427250652070042,0.000328931616879808,0.000272666666666667,3×240,0.000392663664077057,0.000282555555555556,0.000272666666666667,185,Cu,0.00138965607255896,0.00109,0.000862,,10,146.3,0.87,88.53,40,,400,0.21,0.82,0.2051,1.75,0.25,1440,1,0,44.7,41.93,30.59,I,0.007096,0.081931,314.1,9017.63,,,0.87,,0.87,0,,,,,1189078870.03118,632116272.140975,43868303.744231,30592613.7021553,
C414,"MSSB-5",MSSB-L2-02B,P2,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.091817803649596,0.0909740758326006,0.0124188,35,0.0902340113365489,0.0893753333333333,0.0124188,10,Cu,0.312069017198297,0.311786666666667,0.013272,No,158,244.6,1,44.9,40,,400,1.81,7.25,3.25456,3.56,2.06,46,1,0,41.93,2.59,0.53, ,0.407691,0.629206,791.58,8962.34,,,1,,1,0,,,,Designed,34342152.2205936,2893475.38468113,1281258.79415765,612444.357206831,
C401,"MSSB-5",MSSB-L2-04,P5,Olex,BDBP23AA001,,6,2,S.D.I,2×120,Cu,XLPE 90°C,PVC,No Shield,621.22,0.0167252338301268,0.0150681477332955,0.0072584,300,0.018310892517843,0.0119024,0.0139148,120,Cu,0.032388106953016,0.028724,0.014964,,172,243.3,0.89,53.69,40,,400,2.12,8.48,3.25456,3.87,2.37,325,1,0,41.93,11.51,3.95,P,0.054897,0.113029,1998.64,57872.13,,,0.89,,0.89,0,,,,Designed,380982244.864759,265959804.786853,2788750.83640566,994209.652909012,
,"G-02",MSB-2 (Bus D),,Olex,BDBP30AA001,,6,2,S.D.I,4×500,Cu,XLPE 90°C,PVC,No Shield,3496,7.12191671969747E-5,3.88340028355388E-5,5.97E-5,4×500,6.89642343900083E-5,3.4525E-5,5.97E-5,500,Cu,0.000282112761143483,0.0001381,0.000246,,3,175.5,1,84.31,40,,400,0.06,0.22,0.47848,0.06,0.06,0,1,0,23.79,23.63,19.46, ,0.011156,0.031461,250.41,7119.48,,,1,1,1,0,,,,,5328661876.41868,3954964272.07266,265911985.529966,226303503.96943,
,"MSB-2 (Bus E)",MDB-B-1 (STAGE 2A),P5,Olex,BDBP26AA001,,6,2,S.D.I,2×240,Cu,XLPE 90°C,PVC,No Shield,996.8,0.000623037931468404,0.000469994961726642,0.000409,2×240,0.000588995496115585,0.000423833333333333,0.000409,120,Cu,0.00188302947401256,0.00167,0.00087,,10,184.3,0.89,72.21,40,,400,0.16,0.65,0.18113,1.7,0.2,800,1,0,44.7,40.7,28.72,I,0.007559,0.070773,208.6,6024.49,,,0.89,,0.89,0,,,,,1341220517.49945,265959804.786853,11968003.1047666,9141907.46631834,
,"MDB-B-1 (STAGE 2A)",DB-UPS-L3,P2,Olex,BDBC19AA001,,6,2,S.D.I,50,Cu,XLPE 90°C,PVC,No Shield,182.36,0.00450300396324926,0.00440718375984466,0.000924,50,0.0042874180782585,0.00418666666666667,0.000924,16,Cu,0.0124163820996474,0.0123666666666667,0.00111,,10,116.9,0.97,55.04,40,,400,0.19,0.76,0.19084,1.89,0.39,100,1,0,40.7,26.53,9.75, ,0.022265,0.202891,22.5,618.90,,,0.97,,0.97,0,,,,,65547632.9349933,4728174.30732183,1305927.374368,689982.68282313,
C409,"DB-UPS-L3",DB-G-IMG-U.01,P2,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0742598259919899,0.073140975,0.0128421,50,0.0726785783942559,0.071535,0.0128421,16,Cu,0.211917554464584,0.21147,0.0137655,No,171,219.7,1,46.13,40,,400,2,7.98,3.60601,3.39,2.39,63,1,0,26.53,2.99,0.7, ,0.308081,0.389638,1149.12,13447.94,,,1,,1,0,,,,Designed,69527266.1013566,7407296.9847837,77287.9687500001,1262.72824854144,
C410,"DB-UPS-L3",DB-L1-UPS-RCVY,P5,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.0501420185551014,0.0496949319727891,0.006681,35,0.048543613693713,0.0480816666666667,0.006681,10,Cu,0.167885230771236,0.167733333333333,0.00714,No,85,143.6,1,49.18,40,,400,1.36,5.42,3.10601,3.25,1.75,63,1,0,26.53,4.24,0.91, ,0.239352,0.389638,425.85,4821.51,,,1,,1,0,,,,,33392073.2192987,2893475.38468113,77287.9687500001,4977.11112963647,
,"MDB-B-1 (STAGE 2A)",MDB-B-3 (STAGE 3A),P5,Olex-Versolex,BDSE90AA001,Flexible,16,2,Flex S.D.I.,240,Cu,XLPE 90°C,TPE,No Shield,536.41,0.000915547574696159,0.00077477643325802,0.0004878,240,0.000856155242932028,0.0007036,0.0004878,95,Cu,0.00136627733641454,0.001254,0.0005424,,6,134.1,0.97,67.8,40,,400,0.13,0.54,0.1393,1.84,0.34,400,1,0,40.7,36.2,22.74, ,0.009545,0.263939,63.78,1861.17,,,0.97,,0.97,0,,,,Preliminary,1383631601.32958,166686613.763983,1890335.09710755,1517532.55358296,
C405,"MDB-B-3 (STAGE 3A)",MSSB-3APATH.01,P2,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0551994261299959,0.0549333193983476,0.0054136,25,0.0528506607849367,0.0525726666666667,0.0054136,6,Cu,0.222519373674316,0.22244,0.0059429,No,67,143.2,1,52.29,40,,400,1.4,5.61,3.16265,3.24,1.74,59,1,0,36.2,4.15,0.76, ,0.283883,1.319693,249.24,2565.52,,,1,,1,0,,,,,16690050.1564339,1041651.13848521,1250578.68260658,135493.922674363,
C406,"MDB-B-3 (STAGE 3A)",MSSB-3AIMG.01,P5,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0512814392110939,0.0510281670785961,0.0050904,25,0.0496953974544927,0.049434,0.0050904,6,Cu,0.209234634947491,0.20916,0.0055881,No,63,171.1,1,48.83,40,,400,1.1,4.42,3.16265,2.94,1.44,50,1,0,36.2,4.45,0.81, ,0.266752,1.319693,234.36,2412.36,,,1,,1,0,,,,,17076808.9711822,1041651.13848521,1250578.68260658,133733.694046518,
C407,"MDB-B-3 (STAGE 3A)",DB-G-PATH.01,P8,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0307162994387729,0.0303013703703704,0.0050317,50,0.0284764020609073,0.0280283333333333,0.0050317,16,Cu,0.0830320242639014,0.0828566666666667,0.0053935,No,67,127.7,1,62.22,40,,400,1.57,6.3,3.16265,3.41,1.91,120,1,0,36.2,7,1.8,P,0.120589,0.710946,450.24,5269.07,,,1,,1,0,,,,,62425917.0893269,7407296.9847837,1447036.75221373,259256.01921501,
C408,"MDB-B-3 (STAGE 3A)",DB-G-IMG.01,P11,Olex,BDBC22AA001,,6,2,S.D.I,95,Cu,XLPE 90°C,PVC,No Shield,289.06,0.022434892948275,0.0209655578089532,0.0079856,95,0.0208203215959793,0.019228,0.0079856,25,Cu,0.0728450502855967,0.0721893333333333,0.009752,,92,152,0.97,63.94,40,,400,1.82,7.26,2.13944,3.65,2.15,200,1,0,36.2,8.84,2.13, ,0.102141,0.527877,395.6,11102.88,,,0.97,,0.97,0,,,,,222710410.171152,11543394.3049849,2165139.4493357,861588.485311997,
C404,"DB-G-IMG.01",DB-XRAY,P2,Olex,HTHC17AA004,,5,2,"Circ, 4C&E",25,Cu,XLPE 90°C,PVC,No Shield,119,0.0182333304771902,0.0181464728950404,0.0017776,25,0.0173539483174419,0.0172626666666667,0.0017776,6,Cu,0.0730660629975367,0.07304,0.0019514,No,22,133.3,1,54.01,40,,400,0.5,1.98,1.34698,4.15,2.65,63,1,0,8.84,5.46,1.13, ,0.19247,1.6758,81.84,842.41,,,1,,1,0,,,,,16499392.7155629,1041651.13848521,584958.155537036,129412.508507082,
C403,"DB-G-IMG.01",CT,P5,Olex,BDBC20AA001,,6,2,S.D.I,70,Cu,XLPE 90°C,PVC,No Shield,232.8,0.00720011429915281,0.00692690354782458,0.0019646,70,0.00666862306660411,0.00637266666666667,0.0019646,25,Cu,0.0174194685465557,0.0172626666666667,0.002332,,22,137.5,0.97,63.62,40,,400,0.48,1.92,1.34698,4.13,2.63,160,1,0,8.84,7.06,1.71, ,0.126654,0.659846,69.96,1909.85,,,0.97,,0.97,0,,,,,121183674.714064,11543394.3049849,619220.042666492,298855.840642996,
C402,"DB-G-IMG.01",FLUROSCOPY,P8,Olex,HTHC18AA004,,5,2,"Circ, 4C&E",35,Cu,XLPE 90°C,PVC,No Shield,147,0.0264628928409482,0.0262359327440727,0.0034584,35,0.0251284588532162,0.0248893333333333,0.0034584,10,Cu,0.0869052959286397,0.0868266666666666,0.003696,No,44,145.2,1,54.81,40,,400,0.91,3.64,1.34698,4.56,3.06,80,1,0,8.84,4.61,1.01, ,0.21474,1.319693,220.44,2495.84,,,1,,1,0,,,,,32167186.4298851,2893475.38468113,584958.155537036,103961.941730994,
C411,"MDB-B-3 (STAGE 3A)",DB-G-EVH.01,P14,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.00725661284761403,0.00716864197530864,0.0011265,50,0.00637531389423297,0.006275,0.0011265,25,Cu,0.0118322374891649,0.01177,0.001212,No,15,90.6,1,79.51,40,,400,0.5,1.99,3.16265,2.33,0.83,160,1,0,36.2,19.79,8.09,I,0.026826,0.659846,100.8,1179.64,,,1,,1,0,,,,,55217742.2076268,18084221.1542571,1447036.75221373,637695.718258282,
,"MSB-2 (Bus F)",MDB-B-2 (STAGE 2A),P2,Olex,BDBP26AA001,,6,2,S.D.I,2×240,Cu,XLPE 90°C,PVC,No Shield,996.8,0.000609919449961249,0.000452460755691621,0.000409,2×240,0.000588995496115585,0.000423833333333333,0.000409,120,Cu,0.00188302947401256,0.00167,0.00087,,10,243.1,0.89,59.97,40,,400,0.12,0.49,0.32949,1.66,0.16,630,1,0,44.7,40.74,28.75,I,0.00755,0.16758,208.6,6024.49,,,0.89,,0.89,0,,,,,1460617234.05497,265959804.786853,2864561.05724437,2489598.78067131,
C412,"MDB-B-2 (STAGE 2A)","DB MRI (FUTURE, PROVIDE 15m CABLE COIL)",P2,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0438128252193288,0.0432280298353909,0.0071345,50,0.0403769879968088,0.0397416666666667,0.0071345,16,Cu,0.117731974702547,0.117483333333333,0.0076475,No,95,121.8,1,64.11,40,,400,2.34,9.36,3.83623,3.5,2.5,125,1,0,40.74,5.2,1.31,P,0.166129,0.710946,638.4,7471.08,,,1,,1,0,,,,,61617350.7794108,7407296.9847837,1519488.06640413,457601.504181972,
C413,"MDB-B-2 (STAGE 2A)","MSSB-MRI.01 MRI (FUTURE, PROVIDE 15m CABLE COIL)",P5,Olex,HTHC19AA004,,5,2,"Circ, 4C&E",50,Cu,XLPE 90°C,PVC,No Shield,180,0.0341278849076877,0.0336723600823045,0.0055574,50,0.0314515485448827,0.0309566666666667,0.0055574,16,Cu,0.0917070118735627,0.0915133333333333,0.005957,No,74,121.8,1,64.11,40,,400,1.82,7.29,3.33623,3.49,1.99,125,1,0,40.74,6.54,1.66,P,0.130457,0.710946,497.28,5819.57,,,1,,1,0,,,,,61617350.7794108,7407296.9847837,1519488.06640413,528159.516369769,

"Transformer: T3",Wt Cu = 1.1 kg,Wt Al = 0 kg
,"T3",MSB-01,,Olex-Versolex,BDSX01AA001,Flexible,16,2,Flex S.D.I.,10,Cu,XLPE 90°C,TPE,No Shield,66.93,0.0106843860057563,0.0106784,0.0003576,10,0.0106843860057563,0.0106784,0.0003576,No Earth,Cu,0,0,0,,3,170,0.97,40,40,,400,0,0,3.5,1.5,0,0,1,0,2.84,2.71,2.28,I,0.095372,1.284794,1.68,49.62,,,0.97,,0.97,0,,,,Preliminary,2893475.38468113,0,49957.9606383327,0,
